!    =========== Created by BIM HVACTool for Energy Plus ===========
!    =========== VERSION, 8.3.0 ===========

Version,
8.3;

SimulationControl,
No,
No,
No,
No,
Yes,
No,
1;

Building,
BIM HVACTool Building,
0,
Country,
0.400000005960464,
0.0500000007450581,
FullExterior,
25,
6;

ShadowCalculation,
AverageOverDaysInFrequency,
20,
15000,
SutherlandHodgman,
SimpleSkyDiffuseModeling;

SurfaceConvectionAlgorithm:Inside,
TARP;

SurfaceConvectionAlgorithm:Outside,
DOE-2;

HeatBalanceAlgorithm,
ConductionTransferFunction,
200,
0.100000001490116,
1000;

Timestep,
10;

ZoneAirContaminantBalance,
No,
,
No,
;

Site:Location,
Berlin,
51.0719985961914,
14.9460000991821,
1,
0;

RunPeriod,
RunPeriod,
1,
1,
12,
31,
UseWeatherFile,
No,
Yes,
No,
No,
No,
1,
Yes;

SizingPeriod:DesignDay,
Summer Design Day,
7,
15,
SummerDesignDay,
30,
10,
DefaultMultipliers,
,
WetBulb,
18.4041957855225,
,
0.013340736666418,
64271.7732425476,
0,
100582.3984375,
0,
0,
No,
No,
Yes,
ASHRAEClearSky;

SizingPeriod:DesignDay,
Winter Design Day,
1,
15,
WinterDesignDay,
-14,
0,
DefaultMultipliers,
,
WetBulb,
-22.0990943908691,
,
0.000649803537065225,
-12467.935293811,
0,
100582.3984375,
0,
0,
No,
No,
No,
ASHRAEClearSky;

Site:GroundTemperature:BuildingSurface,
10,
10,
10,
10,
10,
10,
10,
10,
10,
10,
10,
10;

Site:GroundTemperature:Deep,
10,
10,
10,
10,
10,
10,
10,
10,
10,
10,
10,
10;

ZoneControl:Thermostat,
EG-10Thermo,
EG-10,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-11Thermo,
EG-11,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-12Thermo,
EG-12,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-13Thermo,
EG-13,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-17Thermo,
EG-17,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-03Thermo,
EG-03,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-06Thermo,
EG-06,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-05Thermo,
EG-05,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint;

ZoneControl:Thermostat,
EG-16Thermo,
EG-16,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-29Thermo,
EG-29,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-28Thermo,
EG-28,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-27Thermo,
EG-27,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-14Thermo,
EG-14,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-01Thermo,
EG-01,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-18Thermo,
EG-18,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint;

ZoneControl:Thermostat,
EG-19Thermo,
EG-19,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint;

ZoneControl:Thermostat,
EG-20Thermo,
EG-20,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint;

ZoneControl:Thermostat,
EG-32Thermo,
EG-32,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-15Thermo,
EG-15,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-21Thermo,
EG-21,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-22Thermo,
EG-22,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-30Thermo,
EG-30,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-31Thermo,
EG-31,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-08Thermo,
EG-08,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-08ThermoSetpoint;

ZoneControl:Thermostat,
EG-09Thermo,
EG-09,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-08ThermoSetpoint;

ZoneControl:Thermostat,
EG-07Thermo,
EG-07,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-07ThermoSetpoint;

ZoneControl:Thermostat,
EG-02Thermo,
EG-02,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-23Thermo,
EG-23,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-24Thermo,
EG-24,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-26Thermo,
EG-26,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
EG-25Thermo,
EG-25,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-25ThermoSetpoint;

ZoneControl:Thermostat,
OG-06Thermo,
OG-06,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint;

ZoneControl:Thermostat,
OG-07Thermo,
OG-07,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-10Thermo,
OG-10,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-09Thermo,
OG-09,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-08Thermo,
OG-08,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-12Thermo,
OG-12,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-11Thermo,
OG-11,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-05Thermo,
OG-05,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint;

ZoneControl:Thermostat,
OG-04Thermo,
OG-04,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint;

ZoneControl:Thermostat,
OG-03Thermo,
OG-03,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint;

ZoneControl:Thermostat,
OG-17Thermo,
OG-17,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-24Thermo,
OG-24,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-23Thermo,
OG-23,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-02Thermo,
OG-02,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-25ThermoSetpoint;

ZoneControl:Thermostat,
OG-20Thermo,
OG-20,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-18Thermo,
OG-18,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-14Thermo,
OG-14,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint;

ZoneControl:Thermostat,
OG-15Thermo,
OG-15,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint;

ZoneControl:Thermostat,
OG-16Thermo,
OG-16,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint;

ZoneControl:Thermostat,
OG-01Thermo,
OG-01,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-22Thermo,
OG-22,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
OG-21Thermo,
OG-21,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-25ThermoSetpoint;

ZoneControl:Thermostat,
OG-19Thermo,
OG-19,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
DG-04Thermo,
DG-04,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
DG-06Thermo,
DG-06,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
DG-02Thermo,
DG-02,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
DG-03Thermo,
DG-03,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ZoneControl:Thermostat,
DG-01Thermo,
DG-01,
controlDualSetpointSchedule,
ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint;

ThermostatSetpoint:DualSetpoint,
EG-10ThermoSetpoint,
Heizsollwerttemperatur01,
Kuehlsollwerttemperatur01;

ThermostatSetpoint:DualSetpoint,
EG-05ThermoSetpoint,
Heizsollwerttemperatur08,
Kuehlsollwerttemperatur08;

ThermostatSetpoint:DualSetpoint,
EG-08ThermoSetpoint,
Heizsollwerttemperatur14,
Kuehlsollwerttemperatur14;

ThermostatSetpoint:DualSetpoint,
EG-07ThermoSetpoint,
Heizsollwerttemperatur12,
Kuehlsollwerttemperatur12;

ThermostatSetpoint:DualSetpoint,
EG-25ThermoSetpoint,
Heizsollwerttemperatur06,
Kuehlsollwerttemperatur06;

ZoneHVAC:IdealLoadsAirSystem,
EG-10Ideal,
On,
EG-10IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-11Ideal,
On,
EG-11IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-12Ideal,
On,
EG-12IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-13Ideal,
On,
EG-13IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-17Ideal,
On,
EG-17IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-03Ideal,
On,
EG-03IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-06Ideal,
On,
EG-06IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-05Ideal,
On,
EG-05IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-16Ideal,
On,
EG-16IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-29Ideal,
On,
EG-29IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-28Ideal,
On,
EG-28IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-27Ideal,
On,
EG-27IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-14Ideal,
On,
EG-14IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-01Ideal,
On,
EG-01IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-18Ideal,
On,
EG-18IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-19Ideal,
On,
EG-19IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-20Ideal,
On,
EG-20IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-32Ideal,
On,
EG-32IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-15Ideal,
On,
EG-15IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-21Ideal,
On,
EG-21IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-22Ideal,
On,
EG-22IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-30Ideal,
On,
EG-30IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-31Ideal,
On,
EG-31IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-08Ideal,
On,
EG-08IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-09Ideal,
On,
EG-09IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-07Ideal,
On,
EG-07IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-02Ideal,
On,
EG-02IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-23Ideal,
On,
EG-23IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-24Ideal,
On,
EG-24IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-26Ideal,
On,
EG-26IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
EG-25Ideal,
On,
EG-25IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-06Ideal,
On,
OG-06IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-07Ideal,
On,
OG-07IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-10Ideal,
On,
OG-10IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-09Ideal,
On,
OG-09IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-08Ideal,
On,
OG-08IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-12Ideal,
On,
OG-12IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-11Ideal,
On,
OG-11IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-05Ideal,
On,
OG-05IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-04Ideal,
On,
OG-04IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-03Ideal,
On,
OG-03IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-17Ideal,
On,
OG-17IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-24Ideal,
On,
OG-24IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-23Ideal,
On,
OG-23IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-02Ideal,
On,
OG-02IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-20Ideal,
On,
OG-20IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-18Ideal,
On,
OG-18IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-14Ideal,
On,
OG-14IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-15Ideal,
On,
OG-15IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-16Ideal,
On,
OG-16IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-01Ideal,
On,
OG-01IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-22Ideal,
On,
OG-22IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-21Ideal,
On,
OG-21IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
OG-19Ideal,
On,
OG-19IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
DG-04Ideal,
On,
DG-04IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
DG-06Ideal,
On,
DG-06IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
DG-02Ideal,
On,
DG-02IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
DG-03Ideal,
On,
DG-03IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:IdealLoadsAirSystem,
DG-01Ideal,
On,
DG-01IdealAirIn,
,
41,
14,
0.0147577169249135,
0.00799370481074886,
NoLimit,
0,
0,
NoLimit,
0,
0,
,
,
ConstantSensibleHeatRatio,
0.7,
None,
,
,
None,
NoEconomizer,
None,
0.7,
0.65;

ZoneHVAC:EquipmentList,
EG-10EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-10Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-11EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-11Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-12EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-12Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-13EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-13Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-17EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-17Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-03EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-03Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-06EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-06Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-05EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-05Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-16EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-16Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-29EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-29Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-28EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-28Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-27EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-27Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-14EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-14Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-01EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-01Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-18EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-18Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-19EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-19Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-20EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-20Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-32EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-32Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-15EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-15Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-21EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-21Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-22EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-22Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-30EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-30Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-31EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-31Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-08EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-08Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-09EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-09Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-07EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-07Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-02EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-02Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-23EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-23Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-24EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-24Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-26EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-26Ideal,
1,
1;

ZoneHVAC:EquipmentList,
EG-25EquipList,
ZoneHVAC:IdealLoadsAirSystem,
EG-25Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-06EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-06Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-07EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-07Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-10EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-10Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-09EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-09Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-08EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-08Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-12EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-12Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-11EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-11Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-05EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-05Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-04EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-04Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-03EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-03Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-17EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-17Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-24EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-24Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-23EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-23Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-02EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-02Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-20EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-20Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-18EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-18Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-14EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-14Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-15EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-15Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-16EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-16Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-01EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-01Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-22EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-22Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-21EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-21Ideal,
1,
1;

ZoneHVAC:EquipmentList,
OG-19EquipList,
ZoneHVAC:IdealLoadsAirSystem,
OG-19Ideal,
1,
1;

ZoneHVAC:EquipmentList,
DG-04EquipList,
ZoneHVAC:IdealLoadsAirSystem,
DG-04Ideal,
1,
1;

ZoneHVAC:EquipmentList,
DG-06EquipList,
ZoneHVAC:IdealLoadsAirSystem,
DG-06Ideal,
1,
1;

ZoneHVAC:EquipmentList,
DG-02EquipList,
ZoneHVAC:IdealLoadsAirSystem,
DG-02Ideal,
1,
1;

ZoneHVAC:EquipmentList,
DG-03EquipList,
ZoneHVAC:IdealLoadsAirSystem,
DG-03Ideal,
1,
1;

ZoneHVAC:EquipmentList,
DG-01EquipList,
ZoneHVAC:IdealLoadsAirSystem,
DG-01Ideal,
1,
1;

ZoneHVAC:EquipmentConnections,
EG-10,
EG-10EquipList,
EG-10_AirIn,
,
EG-10_Air,
EG-10_RetAir;

ZoneHVAC:EquipmentConnections,
EG-11,
EG-11EquipList,
EG-11_AirIn,
,
EG-11_Air,
EG-11_RetAir;

ZoneHVAC:EquipmentConnections,
EG-12,
EG-12EquipList,
EG-12_AirIn,
,
EG-12_Air,
EG-12_RetAir;

ZoneHVAC:EquipmentConnections,
EG-13,
EG-13EquipList,
EG-13_AirIn,
,
EG-13_Air,
EG-13_RetAir;

ZoneHVAC:EquipmentConnections,
EG-17,
EG-17EquipList,
EG-17_AirIn,
,
EG-17_Air,
EG-17_RetAir;

ZoneHVAC:EquipmentConnections,
EG-03,
EG-03EquipList,
EG-03_AirIn,
,
EG-03_Air,
EG-03_RetAir;

ZoneHVAC:EquipmentConnections,
EG-06,
EG-06EquipList,
EG-06_AirIn,
,
EG-06_Air,
EG-06_RetAir;

ZoneHVAC:EquipmentConnections,
EG-05,
EG-05EquipList,
EG-05_AirIn,
,
EG-05_Air,
EG-05_RetAir;

ZoneHVAC:EquipmentConnections,
EG-16,
EG-16EquipList,
EG-16_AirIn,
,
EG-16_Air,
EG-16_RetAir;

ZoneHVAC:EquipmentConnections,
EG-29,
EG-29EquipList,
EG-29_AirIn,
,
EG-29_Air,
EG-29_RetAir;

ZoneHVAC:EquipmentConnections,
EG-28,
EG-28EquipList,
EG-28_AirIn,
,
EG-28_Air,
EG-28_RetAir;

ZoneHVAC:EquipmentConnections,
EG-27,
EG-27EquipList,
EG-27_AirIn,
,
EG-27_Air,
EG-27_RetAir;

ZoneHVAC:EquipmentConnections,
EG-14,
EG-14EquipList,
EG-14_AirIn,
,
EG-14_Air,
EG-14_RetAir;

ZoneHVAC:EquipmentConnections,
EG-01,
EG-01EquipList,
EG-01_AirIn,
,
EG-01_Air,
EG-01_RetAir;

ZoneHVAC:EquipmentConnections,
EG-18,
EG-18EquipList,
EG-18_AirIn,
,
EG-18_Air,
EG-18_RetAir;

ZoneHVAC:EquipmentConnections,
EG-19,
EG-19EquipList,
EG-19_AirIn,
,
EG-19_Air,
EG-19_RetAir;

ZoneHVAC:EquipmentConnections,
EG-20,
EG-20EquipList,
EG-20_AirIn,
,
EG-20_Air,
EG-20_RetAir;

ZoneHVAC:EquipmentConnections,
EG-32,
EG-32EquipList,
EG-32_AirIn,
,
EG-32_Air,
EG-32_RetAir;

ZoneHVAC:EquipmentConnections,
EG-15,
EG-15EquipList,
EG-15_AirIn,
,
EG-15_Air,
EG-15_RetAir;

ZoneHVAC:EquipmentConnections,
EG-21,
EG-21EquipList,
EG-21_AirIn,
,
EG-21_Air,
EG-21_RetAir;

ZoneHVAC:EquipmentConnections,
EG-22,
EG-22EquipList,
EG-22_AirIn,
,
EG-22_Air,
EG-22_RetAir;

ZoneHVAC:EquipmentConnections,
EG-30,
EG-30EquipList,
EG-30_AirIn,
,
EG-30_Air,
EG-30_RetAir;

ZoneHVAC:EquipmentConnections,
EG-31,
EG-31EquipList,
EG-31_AirIn,
,
EG-31_Air,
EG-31_RetAir;

ZoneHVAC:EquipmentConnections,
EG-08,
EG-08EquipList,
EG-08_AirIn,
,
EG-08_Air,
EG-08_RetAir;

ZoneHVAC:EquipmentConnections,
EG-09,
EG-09EquipList,
EG-09_AirIn,
,
EG-09_Air,
EG-09_RetAir;

ZoneHVAC:EquipmentConnections,
EG-07,
EG-07EquipList,
EG-07_AirIn,
,
EG-07_Air,
EG-07_RetAir;

ZoneHVAC:EquipmentConnections,
EG-02,
EG-02EquipList,
EG-02_AirIn,
,
EG-02_Air,
EG-02_RetAir;

ZoneHVAC:EquipmentConnections,
EG-23,
EG-23EquipList,
EG-23_AirIn,
,
EG-23_Air,
EG-23_RetAir;

ZoneHVAC:EquipmentConnections,
EG-24,
EG-24EquipList,
EG-24_AirIn,
,
EG-24_Air,
EG-24_RetAir;

ZoneHVAC:EquipmentConnections,
EG-26,
EG-26EquipList,
EG-26_AirIn,
,
EG-26_Air,
EG-26_RetAir;

ZoneHVAC:EquipmentConnections,
EG-25,
EG-25EquipList,
EG-25_AirIn,
,
EG-25_Air,
EG-25_RetAir;

ZoneHVAC:EquipmentConnections,
OG-06,
OG-06EquipList,
OG-06_AirIn,
,
OG-06_Air,
OG-06_RetAir;

ZoneHVAC:EquipmentConnections,
OG-07,
OG-07EquipList,
OG-07_AirIn,
,
OG-07_Air,
OG-07_RetAir;

ZoneHVAC:EquipmentConnections,
OG-10,
OG-10EquipList,
OG-10_AirIn,
,
OG-10_Air,
OG-10_RetAir;

ZoneHVAC:EquipmentConnections,
OG-09,
OG-09EquipList,
OG-09_AirIn,
,
OG-09_Air,
OG-09_RetAir;

ZoneHVAC:EquipmentConnections,
OG-08,
OG-08EquipList,
OG-08_AirIn,
,
OG-08_Air,
OG-08_RetAir;

ZoneHVAC:EquipmentConnections,
OG-12,
OG-12EquipList,
OG-12_AirIn,
,
OG-12_Air,
OG-12_RetAir;

ZoneHVAC:EquipmentConnections,
OG-11,
OG-11EquipList,
OG-11_AirIn,
,
OG-11_Air,
OG-11_RetAir;

ZoneHVAC:EquipmentConnections,
OG-05,
OG-05EquipList,
OG-05_AirIn,
,
OG-05_Air,
OG-05_RetAir;

ZoneHVAC:EquipmentConnections,
OG-04,
OG-04EquipList,
OG-04_AirIn,
,
OG-04_Air,
OG-04_RetAir;

ZoneHVAC:EquipmentConnections,
OG-03,
OG-03EquipList,
OG-03_AirIn,
,
OG-03_Air,
OG-03_RetAir;

ZoneHVAC:EquipmentConnections,
OG-17,
OG-17EquipList,
OG-17_AirIn,
,
OG-17_Air,
OG-17_RetAir;

ZoneHVAC:EquipmentConnections,
OG-24,
OG-24EquipList,
OG-24_AirIn,
,
OG-24_Air,
OG-24_RetAir;

ZoneHVAC:EquipmentConnections,
OG-23,
OG-23EquipList,
OG-23_AirIn,
,
OG-23_Air,
OG-23_RetAir;

ZoneHVAC:EquipmentConnections,
OG-02,
OG-02EquipList,
OG-02_AirIn,
,
OG-02_Air,
OG-02_RetAir;

ZoneHVAC:EquipmentConnections,
OG-20,
OG-20EquipList,
OG-20_AirIn,
,
OG-20_Air,
OG-20_RetAir;

ZoneHVAC:EquipmentConnections,
OG-18,
OG-18EquipList,
OG-18_AirIn,
,
OG-18_Air,
OG-18_RetAir;

ZoneHVAC:EquipmentConnections,
OG-14,
OG-14EquipList,
OG-14_AirIn,
,
OG-14_Air,
OG-14_RetAir;

ZoneHVAC:EquipmentConnections,
OG-15,
OG-15EquipList,
OG-15_AirIn,
,
OG-15_Air,
OG-15_RetAir;

ZoneHVAC:EquipmentConnections,
OG-16,
OG-16EquipList,
OG-16_AirIn,
,
OG-16_Air,
OG-16_RetAir;

ZoneHVAC:EquipmentConnections,
OG-01,
OG-01EquipList,
OG-01_AirIn,
,
OG-01_Air,
OG-01_RetAir;

ZoneHVAC:EquipmentConnections,
OG-22,
OG-22EquipList,
OG-22_AirIn,
,
OG-22_Air,
OG-22_RetAir;

ZoneHVAC:EquipmentConnections,
OG-21,
OG-21EquipList,
OG-21_AirIn,
,
OG-21_Air,
OG-21_RetAir;

ZoneHVAC:EquipmentConnections,
OG-19,
OG-19EquipList,
OG-19_AirIn,
,
OG-19_Air,
OG-19_RetAir;

ZoneHVAC:EquipmentConnections,
DG-04,
DG-04EquipList,
DG-04_AirIn,
,
DG-04_Air,
DG-04_RetAir;

ZoneHVAC:EquipmentConnections,
DG-06,
DG-06EquipList,
DG-06_AirIn,
,
DG-06_Air,
DG-06_RetAir;

ZoneHVAC:EquipmentConnections,
DG-02,
DG-02EquipList,
DG-02_AirIn,
,
DG-02_Air,
DG-02_RetAir;

ZoneHVAC:EquipmentConnections,
DG-03,
DG-03EquipList,
DG-03_AirIn,
,
DG-03_Air,
DG-03_RetAir;

ZoneHVAC:EquipmentConnections,
DG-01,
DG-01EquipList,
DG-01_AirIn,
,
DG-01_Air,
DG-01_RetAir;

NodeList,
EG-10_AirIn,
EG-10IdealAirIn;

NodeList,
EG-11_AirIn,
EG-11IdealAirIn;

NodeList,
EG-12_AirIn,
EG-12IdealAirIn;

NodeList,
EG-13_AirIn,
EG-13IdealAirIn;

NodeList,
EG-17_AirIn,
EG-17IdealAirIn;

NodeList,
EG-03_AirIn,
EG-03IdealAirIn;

NodeList,
EG-06_AirIn,
EG-06IdealAirIn;

NodeList,
EG-05_AirIn,
EG-05IdealAirIn;

NodeList,
EG-16_AirIn,
EG-16IdealAirIn;

NodeList,
EG-29_AirIn,
EG-29IdealAirIn;

NodeList,
EG-28_AirIn,
EG-28IdealAirIn;

NodeList,
EG-27_AirIn,
EG-27IdealAirIn;

NodeList,
EG-14_AirIn,
EG-14IdealAirIn;

NodeList,
EG-01_AirIn,
EG-01IdealAirIn;

NodeList,
EG-18_AirIn,
EG-18IdealAirIn;

NodeList,
EG-19_AirIn,
EG-19IdealAirIn;

NodeList,
EG-20_AirIn,
EG-20IdealAirIn;

NodeList,
EG-32_AirIn,
EG-32IdealAirIn;

NodeList,
EG-15_AirIn,
EG-15IdealAirIn;

NodeList,
EG-21_AirIn,
EG-21IdealAirIn;

NodeList,
EG-22_AirIn,
EG-22IdealAirIn;

NodeList,
EG-30_AirIn,
EG-30IdealAirIn;

NodeList,
EG-31_AirIn,
EG-31IdealAirIn;

NodeList,
EG-08_AirIn,
EG-08IdealAirIn;

NodeList,
EG-09_AirIn,
EG-09IdealAirIn;

NodeList,
EG-07_AirIn,
EG-07IdealAirIn;

NodeList,
EG-02_AirIn,
EG-02IdealAirIn;

NodeList,
EG-23_AirIn,
EG-23IdealAirIn;

NodeList,
EG-24_AirIn,
EG-24IdealAirIn;

NodeList,
EG-26_AirIn,
EG-26IdealAirIn;

NodeList,
EG-25_AirIn,
EG-25IdealAirIn;

NodeList,
OG-06_AirIn,
OG-06IdealAirIn;

NodeList,
OG-07_AirIn,
OG-07IdealAirIn;

NodeList,
OG-10_AirIn,
OG-10IdealAirIn;

NodeList,
OG-09_AirIn,
OG-09IdealAirIn;

NodeList,
OG-08_AirIn,
OG-08IdealAirIn;

NodeList,
OG-12_AirIn,
OG-12IdealAirIn;

NodeList,
OG-11_AirIn,
OG-11IdealAirIn;

NodeList,
OG-05_AirIn,
OG-05IdealAirIn;

NodeList,
OG-04_AirIn,
OG-04IdealAirIn;

NodeList,
OG-03_AirIn,
OG-03IdealAirIn;

NodeList,
OG-17_AirIn,
OG-17IdealAirIn;

NodeList,
OG-24_AirIn,
OG-24IdealAirIn;

NodeList,
OG-23_AirIn,
OG-23IdealAirIn;

NodeList,
OG-02_AirIn,
OG-02IdealAirIn;

NodeList,
OG-20_AirIn,
OG-20IdealAirIn;

NodeList,
OG-18_AirIn,
OG-18IdealAirIn;

NodeList,
OG-14_AirIn,
OG-14IdealAirIn;

NodeList,
OG-15_AirIn,
OG-15IdealAirIn;

NodeList,
OG-16_AirIn,
OG-16IdealAirIn;

NodeList,
OG-01_AirIn,
OG-01IdealAirIn;

NodeList,
OG-22_AirIn,
OG-22IdealAirIn;

NodeList,
OG-21_AirIn,
OG-21IdealAirIn;

NodeList,
OG-19_AirIn,
OG-19IdealAirIn;

NodeList,
DG-04_AirIn,
DG-04IdealAirIn;

NodeList,
DG-06_AirIn,
DG-06IdealAirIn;

NodeList,
DG-02_AirIn,
DG-02IdealAirIn;

NodeList,
DG-03_AirIn,
DG-03IdealAirIn;

NodeList,
DG-01_AirIn,
DG-01IdealAirIn;

People,
EG-10People,
zonelist0,
Personenbelegung17,
Area/Person,
0,
0,
3,
0.2,
1.000,
const70,
3.82E-08,
No,
ZoneAveraged,
,
Off,
DynamicClothingModelASHRAE55,
,
,
AirVelocity;

People,
EG-03People,
EG-03,
Personenbelegung01,
Area/Person,
0,
0,
14,
0.2,
1.000,
const70,
3.82E-08,
No,
ZoneAveraged,
,
Off,
DynamicClothingModelASHRAE55,
,
,
AirVelocity;

People,
EG-05People,
zonelist5,
Personenbelegung08,
Area/Person,
0,
0,
3,
0.2,
1.000,
const60,
3.82E-08,
No,
ZoneAveraged,
,
Off,
DynamicClothingModelASHRAE55,
,
,
AirVelocity;

People,
EG-08People,
EG-08,
Personenbelegung14,
Area/Person,
0,
0,
10,
0.2,
1.000,
const80,
3.82E-08,
No,
ZoneAveraged,
,
Off,
DynamicClothingModelASHRAE55,
,
,
AirVelocity;

People,
EG-09People,
EG-09,
Personenbelegung15,
Area/Person,
0,
0,
10,
0.2,
1.000,
const80,
3.82E-08,
No,
ZoneAveraged,
,
Off,
DynamicClothingModelASHRAE55,
,
,
AirVelocity;

People,
EG-07People,
EG-07,
Personenbelegung12,
Area/Person,
0,
0,
1.2,
0.2,
1.000,
const70,
3.82E-08,
No,
ZoneAveraged,
,
Off,
DynamicClothingModelASHRAE55,
,
,
AirVelocity;

People,
EG-25People,
zonelist10,
Personenbelegung06,
Area/Person,
0,
0,
2.5,
0.2,
1.000,
const70,
3.82E-08,
No,
ZoneAveraged,
,
Off,
DynamicClothingModelASHRAE55,
,
,
AirVelocity;

ElectricEquipment,
EG-10ElectriEquip,
zonelist0,
Geraetebelegung17,
Watts/Area,
0,
2,
0,
0,
0,
0,
;

ElectricEquipment,
EG-03ElectriEquip,
EG-03,
Geraetebelegung01,
Watts/Area,
0,
7,
0,
0,
0,
0,
;

ElectricEquipment,
EG-05ElectriEquip,
zonelist5,
Geraetebelegung08,
Watts/Area,
0,
4,
0,
0,
0,
0,
;

ElectricEquipment,
EG-08ElectriEquip,
EG-08,
Geraetebelegung14,
Watts/Area,
0,
300,
0,
0,
0,
0,
;

ElectricEquipment,
EG-09ElectriEquip,
EG-09,
Geraetebelegung15,
Watts/Area,
0,
30,
0,
0,
0,
0,
;

ElectricEquipment,
EG-07ElectriEquip,
EG-07,
Geraetebelegung12,
Watts/Area,
0,
2,
0,
0,
0,
0,
;

Lights,
EG-10Light,
zonelist0,
Lichtverfuegbarkeit01,
Watts/Area,
0,
6.45,
0,
0,
0.42,
0.18,
1,
,
No,
0,
0;

Lights,
EG-11Light,
zonelist3,
Lichtverfuegbarkeit01,
Watts/Area,
0,
5.9,
0,
0,
0.42,
0.18,
1,
,
No,
0,
0;

Lights,
EG-12Light,
zonelist4,
Lichtverfuegbarkeit01,
Watts/Area,
0,
2.14,
0,
0,
0.42,
0.18,
1,
,
No,
0,
0;

Lights,
EG-03Light,
EG-03,
Lichtverfuegbarkeit01,
Watts/Area,
0,
10.63,
0,
0,
0.42,
0.18,
1,
,
No,
0,
0;

Lights,
EG-05Light,
zonelist5,
Lichtverfuegbarkeit08,
Watts/Area,
0,
5.85,
0,
0,
0.42,
0.18,
1,
,
No,
0,
0;

Lights,
EG-08Light,
zonelist8,
Lichtverfuegbarkeit14,
Watts/Area,
0,
6.17,
0,
0,
0.42,
0.18,
1,
,
No,
0,
0;

Lights,
EG-07Light,
EG-07,
Lichtverfuegbarkeit05,
Watts/Area,
0,
3.7,
0,
0,
0.42,
0.18,
1,
,
No,
0,
0;

Lights,
EG-02Light,
zonelist9,
Lichtverfuegbarkeit01,
Watts/Area,
0,
2.95,
0,
0,
0.42,
0.18,
1,
,
No,
0,
0;

Lights,
EG-25Light,
zonelist10,
Lichtverfuegbarkeit06,
Watts/Area,
0,
9.43,
0,
0,
0.42,
0.18,
1,
,
No,
0,
0;

Daylighting:DELight:ReferencePoint,
EG-10_sensor,
,
-12.9378963544742,
22.4074904655353,
0.820339695681539,
1.0,
500;

Daylighting:Controls,
EG-10,
1,
-12.9378963544742,
22.4074904655353,
0.820339695681539,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-11_sensor,
,
-10.9147964551823,
20.7535903190509,
0.820339695681555,
1.0,
500;

Daylighting:Controls,
EG-11,
1,
-10.9147964551823,
20.7535903190509,
0.820339695681555,
0,
0,
0,
0.8,
0,
200,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-12_sensor,
,
-11.2710958555119,
23.9668891166583,
0.820339695681576,
1.0,
500;

Daylighting:Controls,
EG-12,
1,
-11.2710958555119,
23.9668891166583,
0.820339695681576,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-13_sensor,
,
-9.18459664133945,
23.1473891471759,
0.820339695681537,
1.0,
500;

Daylighting:Controls,
EG-13,
1,
-9.18459664133945,
23.1473891471759,
0.820339695681537,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-17_sensor,
,
4.07670392247279,
21.9452903007403,
3.38999999999999,
1.0,
500;

Daylighting:Controls,
EG-17,
1,
4.07670392247279,
21.9452903007403,
3.38999999999999,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-03_sensor,
,
0.053305463856148,
4.36544567289278,
0.799660304318425,
1.0,
500;

Daylighting:Controls,
EG-03,
1,
0.053305463856148,
4.36544567289278,
0.799660304318425,
0,
0,
0,
0.8,
0,
500,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-06_sensor,
,
7.91289298385457,
13.4068664686242,
0.799660304318441,
1.0,
500;

Daylighting:Controls,
EG-06,
1,
7.91289298385457,
13.4068664686242,
0.799660304318441,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-05_sensor,
,
4.40625747390031,
9.37294376233349,
0.799660304318449,
1.0,
500;

Daylighting:Controls,
EG-05,
1,
4.40625747390031,
9.37294376233349,
0.799660304318449,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-16_sensor,
,
1.81130468640317,
18.7860413153098,
0.799660304318437,
1.0,
500;

Daylighting:Controls,
EG-16,
1,
1.81130468640317,
18.7860413153098,
0.799660304318437,
0,
0,
0,
0.8,
0,
200,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-29_sensor,
,
12.6847812388701,
18.9382129198675,
0.799660304318441,
1.0,
500;

Daylighting:Controls,
EG-29,
1,
12.6847812388701,
18.9382129198675,
0.799660304318441,
0,
0,
0,
0.8,
0,
200,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-28_sensor,
,
13.2364038393124,
21.1898905967609,
0.820339695681541,
1.0,
500;

Daylighting:Controls,
EG-28,
1,
13.2364038393124,
21.1898905967609,
0.820339695681541,
0,
0,
0,
0.8,
0,
200,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-27_sensor,
,
14.133160714316,
22.3763271233831,
0.799660304318441,
1.0,
500;

Daylighting:Controls,
EG-27,
1,
14.133160714316,
22.3763271233831,
0.799660304318441,
0,
0,
0,
0.8,
0,
200,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-14_sensor,
,
-6.7826959931638,
26.1749218953602,
0.799660304318428,
1.0,
500;

Daylighting:Controls,
EG-14,
1,
-6.7826959931638,
26.1749218953602,
0.799660304318428,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-01_sensor,
,
-4.23283597201386,
7.09798625463234,
0.799660304318449,
1.0,
500;

Daylighting:Controls,
EG-01,
1,
-4.23283597201386,
7.09798625463234,
0.799660304318449,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-18_sensor,
,
6.6360396980305,
25.8603586805808,
0.799660304318427,
1.0,
500;

Daylighting:Controls,
EG-18,
1,
6.6360396980305,
25.8603586805808,
0.799660304318427,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-19_sensor,
,
12.3616552096694,
32.4469243742866,
0.799660304318438,
1.0,
500;

Daylighting:Controls,
EG-19,
1,
12.3616552096694,
32.4469243742866,
0.799660304318438,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-20_sensor,
,
18.1470228764702,
39.0124841265109,
0.799660304318447,
1.0,
500;

Daylighting:Controls,
EG-20,
1,
18.1470228764702,
39.0124841265109,
0.799660304318447,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-32_sensor,
,
1.34402160407467,
22.9066364024652,
0.799660304318425,
1.0,
500;

Daylighting:Controls,
EG-32,
1,
1.34402160407467,
22.9066364024652,
0.799660304318425,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-15_sensor,
,
-3.20232683557343,
22.9963038603887,
0.799660304318422,
1.0,
500;

Daylighting:Controls,
EG-15,
1,
-3.20232683557343,
22.9963038603887,
0.799660304318422,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-21_sensor,
,
20.1018204046466,
45.1652337358824,
0.799660304318426,
1.0,
500;

Daylighting:Controls,
EG-21,
1,
20.1018204046466,
45.1652337358824,
0.799660304318426,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-22_sensor,
,
24.2620696396859,
41.5487843048716,
0.799660304318438,
1.0,
500;

Daylighting:Controls,
EG-22,
1,
24.2620696396859,
41.5487843048716,
0.799660304318438,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-30_sensor,
,
11.3200469673747,
17.3682657296874,
0.799660304318441,
1.0,
500;

Daylighting:Controls,
EG-30,
1,
11.3200469673747,
17.3682657296874,
0.799660304318441,
0,
0,
0,
0.8,
0,
200,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-31_sensor,
,
9.20894169154943,
16.0697656764388,
0.79966030431845,
1.0,
500;

Daylighting:Controls,
EG-31,
1,
9.20894169154943,
16.0697656764388,
0.79966030431845,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-08_sensor,
,
-15.7917627876029,
17.2515949893886,
0.799660304318454,
1.0,
500;

Daylighting:Controls,
EG-08,
1,
-15.7917627876029,
17.2515949893886,
0.799660304318454,
0,
0,
0,
0.8,
0,
500,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-09_sensor,
,
-13.0951963498966,
19.4941909049884,
0.820339695681528,
1.0,
500;

Daylighting:Controls,
EG-09,
1,
-13.0951963498966,
19.4941909049884,
0.820339695681528,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-07_sensor,
,
-7.17373212592425,
13.8609705077058,
0.799660304318425,
1.0,
500;

Daylighting:Controls,
EG-07,
1,
-7.17373212592425,
13.8609705077058,
0.799660304318425,
0,
0,
0,
0.8,
0,
200,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-02_sensor,
,
1.16322882013277,
12.8876978245908,
0.799660304318437,
1.0,
500;

Daylighting:Controls,
EG-02,
1,
1.16322882013277,
12.8876978245908,
0.799660304318437,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-23_sensor,
,
17.3767728521316,
29.0151877169186,
0.799660304318446,
1.0,
500;

Daylighting:Controls,
EG-23,
1,
17.3767728521316,
29.0151877169186,
0.799660304318446,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-24_sensor,
,
29.0234410633941,
37.4097872174059,
0.799660304318426,
1.0,
500;

Daylighting:Controls,
EG-24,
1,
29.0234410633941,
37.4097872174059,
0.799660304318426,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-26_sensor,
,
15.3249032665743,
19.9404480209943,
0.799660304318446,
1.0,
500;

Daylighting:Controls,
EG-26,
1,
15.3249032665743,
19.9404480209943,
0.799660304318446,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
EG-25_sensor,
,
22.1125850790521,
29.7646074435058,
0.799660304318425,
1.0,
500;

Daylighting:Controls,
EG-25,
1,
22.1125850790521,
29.7646074435058,
0.799660304318425,
0,
0,
0,
0.8,
0,
500,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-06_sensor,
,
-10.3420924490059,
23.604612320914,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-06,
1,
-10.3420924490059,
23.604612320914,
4.60999990463256,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-07_sensor,
,
-6.78273051984867,
26.1749367473758,
4.60999990463258,
1.0,
500;

Daylighting:Controls,
OG-07,
1,
-6.78273051984867,
26.1749367473758,
4.60999990463258,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-10_sensor,
,
-0.112057684246966,
20.583855874908,
4.60999990463258,
1.0,
500;

Daylighting:Controls,
OG-10,
1,
-0.112057684246966,
20.583855874908,
4.60999990463258,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-09_sensor,
,
-5.54444114265906,
20.3439810331725,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-09,
1,
-5.54444114265906,
20.3439810331725,
4.60999990463256,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-08_sensor,
,
-3.23353631455866,
23.0366686339644,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-08,
1,
-3.23353631455866,
23.0366686339644,
4.60999990463256,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-12_sensor,
,
-0.497502485652199,
16.8113775727743,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-12,
1,
-0.497502485652199,
16.8113775727743,
4.60999990463256,
0,
0,
0,
0.8,
0,
200,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-11_sensor,
,
-3.00936830805714,
18.8932636386905,
4.60999990463258,
1.0,
500;

Daylighting:Controls,
OG-11,
1,
-3.00936830805714,
18.8932636386905,
4.60999990463258,
0,
0,
0,
0.8,
0,
200,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-05_sensor,
,
-13.3196373150679,
17.1298637097285,
4.60999990463259,
1.0,
500;

Daylighting:Controls,
OG-05,
1,
-13.3196373150679,
17.1298637097285,
4.60999990463259,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-04_sensor,
,
-6.55555270232131,
11.2499346624011,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-04,
1,
-6.55555270232131,
11.2499346624011,
4.60999990463256,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-03_sensor,
,
0.191136566798035,
6.52463833086848,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-03,
1,
0.191136566798035,
6.52463833086848,
4.60999990463256,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-17_sensor,
,
20.118679615933,
45.1505630851471,
4.60999990463257,
1.0,
500;

Daylighting:Controls,
OG-17,
1,
20.118679615933,
45.1505630851471,
4.60999990463257,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-24_sensor,
,
11.3326982806904,
17.3828737172164,
4.60999990463258,
1.0,
500;

Daylighting:Controls,
OG-24,
1,
11.3326982806904,
17.3828737172164,
4.60999990463258,
0,
0,
0,
0.8,
0,
200,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-23_sensor,
,
12.7099869003786,
18.9672630329307,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-23,
1,
12.7099869003786,
18.9672630329307,
4.60999990463256,
0,
0,
0,
0.8,
0,
200,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-02_sensor,
,
6.70687726088756,
12.0635763267081,
4.60999990463255,
1.0,
500;

Daylighting:Controls,
OG-02,
1,
6.70687726088756,
12.0635763267081,
4.60999990463255,
0,
0,
0,
0.8,
0,
500,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-20_sensor,
,
16.3642842290752,
26.5043464501099,
4.60999990463255,
1.0,
500;

Daylighting:Controls,
OG-20,
1,
16.3642842290752,
26.5043464501099,
4.60999990463255,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-18_sensor,
,
24.2620352113561,
41.5487990159893,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-18,
1,
24.2620352113561,
41.5487990159893,
4.60999990463256,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-14_sensor,
,
6.66303922472312,
25.8914718251421,
4.60999990463258,
1.0,
500;

Daylighting:Controls,
OG-14,
1,
6.66303922472312,
25.8914718251421,
4.60999990463258,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-15_sensor,
,
12.4031227151111,
32.4946828203578,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-15,
1,
12.4031227151111,
32.4946828203578,
4.60999990463256,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-16_sensor,
,
18.174301475614,
39.0422093536628,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-16,
1,
18.174301475614,
39.0422093536628,
4.60999990463256,
0,
0,
0,
0.8,
0,
300,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-01_sensor,
,
3.76413311083545,
16.132179546804,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-01,
1,
3.76413311083545,
16.132179546804,
4.60999990463256,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-22_sensor,
,
14.3173315214053,
20.8163015044765,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-22,
1,
14.3173315214053,
20.8163015044765,
4.60999990463256,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-21_sensor,
,
23.9936178009914,
33.9007414946692,
4.60999990463256,
1.0,
500;

Daylighting:Controls,
OG-21,
1,
23.9936178009914,
33.9007414946692,
4.60999990463256,
0,
0,
0,
0.8,
0,
500,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
OG-19_sensor,
,
28.976237313542,
37.4508056491736,
4.60999990463257,
1.0,
500;

Daylighting:Controls,
OG-19,
1,
28.976237313542,
37.4508056491736,
4.60999990463257,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
DG-04_sensor,
,
-4.22869943909377,
14.8916777983907,
8.28932079937175,
1.0,
500;

Daylighting:Controls,
DG-04,
1,
-4.22869943909377,
14.8916777983907,
8.28932079937175,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
DG-06_sensor,
,
-4.54084101050264,
20.1417546492457,
8.28932079937177,
1.0,
500;

Daylighting:Controls,
DG-06,
1,
-4.54084101050264,
20.1417546492457,
8.28932079937177,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
DG-02_sensor,
,
-0.215696214117214,
18.3992907737628,
8.28932079937177,
1.0,
500;

Daylighting:Controls,
DG-02,
1,
-0.215696214117214,
18.3992907737628,
8.28932079937177,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
DG-03_sensor,
,
-1.6170539359486,
21.790498912603,
8.28932079937173,
1.0,
500;

Daylighting:Controls,
DG-03,
1,
-1.6170539359486,
21.790498912603,
8.28932079937173,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

Daylighting:DELight:ReferencePoint,
DG-01_sensor,
,
-5.59626019767318,
25.2495701429555,
8.28932079937169,
1.0,
500;

Daylighting:Controls,
DG-01,
1,
-5.59626019767318,
25.2495701429555,
8.28932079937169,
0,
0,
0,
0.8,
0,
100,
0,
1,
0.0,
22.0,
0,
0,
4,
1.0,
;

ZoneInfiltration:DesignFlowRate,
EG-10Inf,
zonelist12,
On,
AirChanges/Hour,
0,
0,
0,
0.150000005960464,
1,
0,
0,
0;

ZoneVentilation:DesignFlowRate,
EG-10Vent,
zonelist13,
On,
AirChanges/Hour,
0,
0,
0,
0.600000023841858,
Natural,
67,
0.7,
1,
0,
0,
0,
20,
,
30,
,
-100,
,
10,
,
40,
,
40;

ZoneVentilation:DesignFlowRate,
EG-08Vent,
EG-08,
On,
AirChanges/Hour,
0,
0,
0,
0.600000023841858,
Natural,
67,
0.7,
1,
0,
0,
0,
-100,
,
100,
,
-100,
,
-100,
,
100,
,
40;

Zone,
EG-10,
0,
0,
0,
0,
1,
1,
3.38,
19.10,
5.65;

Zone,
EG-11,
0,
0,
0,
0,
1,
1,
3.38,
18.86,
5.58;

Zone,
EG-12,
0,
0,
0,
0,
1,
1,
3.38,
15.04,
4.45;

Zone,
EG-13,
0,
0,
0,
0,
1,
1,
3.38,
47.22,
13.97;

Zone,
EG-17,
0,
0,
0,
0,
1,
1,
7.18,
42.61,
5.93;

Zone,
EG-03,
0,
0,
0,
0,
1,
1,
3.38,
96.86,
28.66;

Zone,
EG-06,
0,
0,
0,
0,
1,
1,
3.38,
43.27,
12.80;

Zone,
EG-05,
0,
0,
0,
0,
1,
1,
3.38,
113.76,
33.66;

Zone,
EG-16,
0,
0,
0,
0,
1,
1,
3.38,
18.71,
5.54;

Zone,
EG-29,
0,
0,
0,
0,
1,
1,
3.38,
30.65,
9.07;

Zone,
EG-28,
0,
0,
0,
0,
1,
1,
3.38,
16.15,
4.78;

Zone,
EG-27,
0,
0,
0,
0,
1,
1,
3.38,
16.05,
4.75;

Zone,
EG-14,
0,
0,
0,
0,
1,
1,
3.38,
68.32,
20.21;

Zone,
EG-01,
0,
0,
0,
0,
1,
1,
3.38,
40.63,
12.02;

Zone,
EG-18,
0,
0,
0,
0,
1,
1,
3.38,
250.83,
74.21;

Zone,
EG-19,
0,
0,
0,
0,
1,
1,
3.38,
251.72,
74.47;

Zone,
EG-20,
0,
0,
0,
0,
1,
1,
3.38,
253.38,
74.96;

Zone,
EG-32,
0,
0,
0,
0,
1,
1,
3.38,
23.35,
6.91;

Zone,
EG-15,
0,
0,
0,
0,
1,
1,
3.38,
61.95,
18.33;

Zone,
EG-21,
0,
0,
0,
0,
1,
1,
3.38,
32.67,
9.67;

Zone,
EG-22,
0,
0,
0,
0,
1,
1,
3.38,
73.75,
21.82;

Zone,
EG-30,
0,
0,
0,
0,
1,
1,
3.38,
28.82,
8.53;

Zone,
EG-31,
0,
0,
0,
0,
1,
1,
3.38,
29.92,
8.85;

Zone,
EG-08,
0,
0,
0,
0,
1,
1,
3.38,
80.27,
23.75;

Zone,
EG-09,
0,
0,
0,
0,
1,
1,
3.38,
30.83,
9.12;

Zone,
EG-07,
0,
0,
0,
0,
1,
1,
3.38,
440.15,
130.22;

Zone,
EG-02,
0,
0,
0,
0,
1,
1,
3.38,
226.97,
67.15;

Zone,
EG-23,
0,
0,
0,
0,
1,
1,
3.38,
170.61,
50.47;

Zone,
EG-24,
0,
0,
0,
0,
1,
1,
3.38,
46.72,
13.82;

Zone,
EG-26,
0,
0,
0,
0,
1,
1,
3.38,
26.40,
7.81;

Zone,
EG-25,
0,
0,
0,
0,
1,
1,
3.38,
295.92,
87.55;

Zone,
OG-06,
0,
0,
0,
0,
1,
1,
3.38,
86.51,
25.59;

Zone,
OG-07,
0,
0,
0,
0,
1,
1,
3.38,
63.62,
18.82;

Zone,
OG-10,
0,
0,
0,
0,
1,
1,
3.38,
85.72,
25.36;

Zone,
OG-09,
0,
0,
0,
0,
1,
1,
3.38,
13.23,
3.91;

Zone,
OG-08,
0,
0,
0,
0,
1,
1,
3.38,
29.13,
8.62;

Zone,
OG-12,
0,
0,
0,
0,
1,
1,
3.38,
29.12,
8.62;

Zone,
OG-11,
0,
0,
0,
0,
1,
1,
3.38,
33.66,
9.96;

Zone,
OG-05,
0,
0,
0,
0,
1,
1,
3.38,
234.65,
68.93;

Zone,
OG-04,
0,
0,
0,
0,
1,
1,
3.38,
234.18,
69.29;

Zone,
OG-03,
0,
0,
0,
0,
1,
1,
3.38,
235.98,
69.82;

Zone,
OG-17,
0,
0,
0,
0,
1,
1,
3.38,
32.19,
9.52;

Zone,
OG-24,
0,
0,
0,
0,
1,
1,
3.38,
28.63,
8.47;

Zone,
OG-23,
0,
0,
0,
0,
1,
1,
3.38,
30.25,
8.95;

Zone,
OG-13,
0,
0,
0,
0,
1,
1,
3.38,
98.55,
29.16;

Zone,
OG-02,
0,
0,
0,
0,
1,
1,
3.38,
134.96,
39.93;

Zone,
OG-20,
0,
0,
0,
0,
1,
1,
3.38,
297.22,
87.93;

Zone,
OG-18,
0,
0,
0,
0,
1,
1,
3.38,
69.61,
20.59;

Zone,
OG-14,
0,
0,
0,
0,
1,
1,
3.38,
249.43,
73.79;

Zone,
OG-15,
0,
0,
0,
0,
1,
1,
3.38,
249.11,
73.70;

Zone,
OG-16,
0,
0,
0,
0,
1,
1,
3.38,
250.85,
74.22;

Zone,
OG-01,
0,
0,
0,
0,
1,
1,
3.38,
147.49,
43.63;

Zone,
OG-22,
0,
0,
0,
0,
1,
1,
3.38,
42.98,
12.72;

Zone,
OG-21,
0,
0,
0,
0,
1,
1,
3.38,
205.30,
60.74;

Zone,
OG-19,
0,
0,
0,
0,
1,
1,
3.38,
46.61,
13.79;

Zone,
DG-04,
0,
0,
0,
0,
1,
1,
4.10,
985.39,
523.49;

Zone,
DG-06,
0,
0,
0,
0,
1,
1,
3.81,
39.12,
12.03;

Zone,
DG-02,
0,
0,
0,
0,
1,
1,
3.81,
77.65,
29.04;

Zone,
DG-03,
0,
0,
0,
0,
1,
1,
2.66,
11.00,
5.24;

Zone,
DG-01,
0,
0,
0,
0,
1,
1,
2.66,
59.56,
29.18;

GlobalGeometryRules,
LowerLeftCorner,
CounterClockWise,
Relative,
Relative,
Relative;

!Building:Storeys,IFCBUILDING,Wermsdorf_01_EG,Wermsdorf_02_OG1,Wermsdorf_03_DG;

!Storey:Zones,Wermsdorf_01_EG,EG-10,EG-11,EG-12,EG-13,EG-17,EG-03,EG-06,EG-05,EG-16,EG-29,EG-28,EG-27,EG-14,EG-01,EG-18,EG-19,EG-20,EG-32,EG-15,EG-21,EG-22,EG-30,EG-31,EG-08,EG-09,EG-07,EG-02,EG-23,EG-24,EG-26,EG-25;

!Storey:Zones,Wermsdorf_02_OG1,OG-06,OG-07,OG-10,OG-09,OG-08,OG-12,OG-11,OG-05,OG-04,OG-03,OG-17,OG-24,OG-23,OG-13,OG-02,OG-20,OG-18,OG-14,OG-15,OG-16,OG-01,OG-22,OG-21,OG-19;

!Storey:Zones,Wermsdorf_03_DG,DG-04,DG-06,DG-02,DG-03,DG-01;

BuildingSurface:Detailed,
GroundFloor,
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-10,
Ground,
,
NoSun,
NoWind,
1.00,
4,
-12.8470005243668,
20.7210708585952,
0.0099999999999989,
-14.6620770648025,
22.2988928233174,
0.0099999999999989,
-13.1203383466748,
24.0724603368409,
0.0099999999999989,
-11.3052618062391,
22.4946383721187,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(3),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-10,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-14.6620770648025,
22.2988928233174,
0.0099999999999989,
-14.6620770648025,
22.2988928233174,
3.39,
-13.1203383466748,
24.0724603368409,
3.39,
-13.1203383466748,
24.0724603368409,
0.0099999999999989;

BuildingSurface:Detailed,
Wall_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-10,
Surface,
Wall(10)_1,
NoSun,
NoWind,
0.50,
4,
-13.1203383466748,
24.0724603368409,
3.39,
-11.3052618062391,
22.4946383721187,
3.39,
-11.3052618062391,
22.4946383721187,
0.0099999999999989,
-13.1203383466748,
24.0724603368409,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(1)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-10,
Surface,
Wall(5)_1,
NoSun,
NoWind,
0.50,
4,
-11.3052618062391,
22.4946383721187,
0.0099999999999989,
-11.3052618062391,
22.4946383721187,
3.39,
-12.8470005243668,
20.7210708585952,
3.39,
-12.8470005243668,
20.7210708585952,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(2)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-10,
Surface,
Wall(118)_3,
NoSun,
NoWind,
0.50,
4,
-12.8470005243668,
20.7210708585952,
3.39,
-14.6620770648025,
22.2988928233174,
3.39,
-14.6620770648025,
22.2988928233174,
0.0099999999999989,
-12.8470005243668,
20.7210708585952,
0.0099999999999989;

BuildingSurface:Detailed,
Roof_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-10,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
-12.0859720507378,
21.5965339716536,
3.39,
-13.9010485911735,
23.1743559363758,
3.39,
-14.0650633484212,
22.9856785413201,
3.39,
-12.2499868079854,
21.4078565765979,
3.39;

BuildingSurface:Detailed,
Roof_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-10,
Surface,
Floor(7)_6,
NoSun,
NoWind,
0.00,
4,
-12.2499868738618,
21.4078566338634,
3.39,
-14.0650634142975,
22.9856785985856,
3.39,
-14.6620771306789,
22.2988928805829,
3.39,
-12.8470005902431,
20.7210709158607,
3.39;

BuildingSurface:Detailed,
Roof_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-10,
Surface,
Floor_6,
NoSun,
NoWind,
0.00,
4,
-13.1203383466748,
24.0724603368409,
3.39,
-13.9010485911735,
23.1743559363758,
3.39,
-12.0859720507378,
21.5965339716536,
3.39,
-11.3052618062391,
22.4946383721187,
3.39;

BuildingSurface:Detailed,
GroundFloor(1),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-11,
Ground,
,
NoSun,
NoWind,
1.00,
4,
-10.9413588343043,
19.0645218103942,
0.0099999999999989,
-12.7337940873334,
20.6226620042466,
0.0099999999999989,
-11.1920553692057,
22.3962295177702,
0.0099999999999989,
-9.39962011617662,
20.8380893239177,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(5)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-11,
Surface,
Wall(1)_1,
NoSun,
NoWind,
0.50,
4,
-12.7337940873334,
20.6226620042466,
0.0099999999999989,
-12.7337940873334,
20.6226620042466,
3.39,
-11.1920553692057,
22.3962295177702,
3.39,
-11.1920553692057,
22.3962295177702,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(4)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-11,
Surface,
Wall(118)_2,
NoSun,
NoWind,
0.50,
4,
-10.9413588343043,
19.0645218103942,
3.39,
-12.7337940873334,
20.6226620042466,
3.39,
-12.7337940873334,
20.6226620042466,
0.0099999999999989,
-10.9413588343043,
19.0645218103942,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(6)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-11,
Surface,
Wall(14)_1,
NoSun,
NoWind,
0.50,
4,
-11.1920553692057,
22.3962295177702,
3.39,
-9.39962011617662,
20.8380893239177,
3.39,
-9.39962011617662,
20.8380893239177,
0.0099999999999989,
-11.1920553692057,
22.3962295177702,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(7)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-11,
Surface,
Wall(126)_3,
NoSun,
NoWind,
0.50,
4,
-9.39962011617659,
20.8380893239177,
0.0099999999999989,
-9.39962011617659,
20.8380893239177,
3.39,
-10.200012131545,
19.9173436360459,
3.39,
-10.200012131545,
19.9173436360459,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(7)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-11,
Surface,
Wall(124)_1,
NoSun,
NoWind,
0.50,
4,
-10.200012131545,
19.9173436360459,
0.0099999999999989,
-10.200012131545,
19.9173436360459,
3.39,
-10.5411628266201,
19.5248946543301,
3.39,
-10.5411628266201,
19.5248946543301,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(7)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-11,
Surface,
Wall(122)_5,
NoSun,
NoWind,
0.50,
4,
-10.5411628266201,
19.5248946543301,
0.0099999999999989,
-10.5411628266201,
19.5248946543301,
3.39,
-10.9413588343043,
19.0645218103942,
3.39,
-10.9413588343043,
19.0645218103942,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(1)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-11,
Adiabatic,
,
NoSun,
NoWind,
0.00,
6,
-12.1367804038355,
21.3094481925056,
3.39,
-10.3443451508064,
19.7513079986531,
3.39,
-9.39962014906011,
20.8380897941739,
3.39,
-9.48263820288461,
20.9102562873629,
3.39,
-10.2633484473833,
20.0121518868978,
3.39,
-11.9727656465879,
21.4981255875613,
3.39;

BuildingSurface:Detailed,
Roof(1)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-11,
Surface,
Floor(7)_5,
NoSun,
NoWind,
0.00,
4,
-10.9413588343043,
19.0645218103942,
3.39,
-10.3443451179229,
19.7513075283969,
3.39,
-12.136780370952,
21.3094477222494,
3.39,
-12.7337940873334,
20.6226620042467,
3.39;

BuildingSurface:Detailed,
Roof(1)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-11,
Surface,
Floor_5,
NoSun,
NoWind,
0.00,
4,
-11.1920553692057,
22.3962295177702,
3.39,
-11.9727656137044,
21.4981251173051,
3.39,
-10.2633484144998,
20.0121514166416,
3.39,
-9.48263817000109,
20.9102558171067,
3.39;

BuildingSurface:Detailed,
GroundFloor(2),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-12,
Ground,
,
NoSun,
NoWind,
1.00,
4,
-11.8082202886938,
25.5818794972865,
0.0099999999999989,
-9.99314374825804,
24.0040575325643,
0.0099999999999989,
-11.2068529518905,
22.6078448091522,
0.0099999999999989,
-13.0219294923263,
24.1856667738743,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(11),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-12,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-13.0219294923263,
24.1856667738743,
3.39,
-11.8082202886938,
25.5818794972865,
3.39,
-11.8082202886938,
25.5818794972865,
0.0099999999999989,
-13.0219294923263,
24.1856667738743,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(10)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-12,
Surface,
Wall_1,
NoSun,
NoWind,
0.50,
4,
-11.2068529518905,
22.6078448091522,
3.39,
-13.0219294923263,
24.1856667738743,
3.39,
-13.0219294923263,
24.1856667738743,
0.0099999999999989,
-11.2068529518905,
22.6078448091522,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(8)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-12,
Surface,
Wall(16)_2,
NoSun,
NoWind,
0.50,
4,
-11.8082202886938,
25.5818794972865,
3.39,
-9.99314374825804,
24.0040575325643,
3.39,
-9.99314374825804,
24.0040575325643,
0.0099999999999989,
-11.8082202886938,
25.5818794972865,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(9)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-12,
Surface,
Wall(15)_2,
NoSun,
NoWind,
0.50,
4,
-9.99314374825804,
24.0040575325643,
3.39,
-11.2068529518905,
22.6078448091522,
3.39,
-11.2068529518905,
22.6078448091522,
0.0099999999999989,
-9.99314374825804,
24.0040575325643,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(2)_1,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-12,
Surface,
Floor_4,
NoSun,
NoWind,
0.00,
4,
-13.0219294923263,
24.1856667738743,
3.39,
-11.2068529518905,
22.6078448091522,
3.39,
-9.99314374825804,
24.0040575325643,
3.39,
-11.8082202886938,
25.5818794972865,
3.39;

BuildingSurface:Detailed,
GroundFloor(3),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-13,
Ground,
,
NoSun,
NoWind,
1.00,
6,
-10.4829812688193,
27.1063925977666,
0.0099999999999989,
-6.76226303832107,
23.8720215848434,
0.0099999999999989,
-9.30121148051433,
20.9512955093813,
0.0099999999999989,
-11.0936467335434,
22.5094357032337,
0.0099999999999989,
-9.78152867556241,
24.0188548636793,
0.0099999999999989,
-11.7098116530316,
25.69508568275,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(17),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-13,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-11.7098114343452,
25.6950859343199,
0.0099999999999989,
-11.7098114343452,
25.6950859343199,
3.39,
-10.482981050133,
27.1063928493365,
3.39,
-10.482981050133,
27.1063928493365,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(14)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-13,
Surface,
Wall(6)_1,
NoSun,
NoWind,
0.50,
4,
-9.30121126182799,
20.9512957609511,
3.39,
-11.0936465148571,
22.5094359548036,
3.39,
-11.0936465148571,
22.5094359548036,
0.0099999999999989,
-9.30121126182799,
20.9512957609511,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(16)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-13,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-9.78152845687607,
24.0188551152491,
0.0099999999999989,
-9.78152845687607,
24.0188551152491,
3.39,
-9.89473489390949,
24.1172639695977,
3.39,
-9.89473489390949,
24.1172639695977,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(16)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-13,
Surface,
Wall(8)_1,
NoSun,
NoWind,
0.50,
4,
-9.89473489390949,
24.1172639695977,
3.39,
-11.7098114343453,
25.6950859343199,
3.39,
-11.7098114343453,
25.6950859343199,
0.0099999999999989,
-9.89473489390949,
24.1172639695977,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(15)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-13,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-9.87993731122465,
23.9056486782157,
0.0099999999999989,
-9.87993731122465,
23.9056486782157,
3.39,
-9.78152845687607,
24.0188551152491,
3.39,
-9.78152845687607,
24.0188551152491,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(15)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-13,
Surface,
Wall(9)_1,
NoSun,
NoWind,
0.50,
4,
-11.0936465148571,
22.5094359548036,
3.39,
-9.87993731122465,
23.9056486782157,
3.39,
-9.87993731122465,
23.9056486782157,
0.0099999999999989,
-11.0936465148571,
22.5094359548036,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(12)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-13,
Surface,
Wall(56)_3,
NoSun,
NoWind,
0.50,
4,
-10.482981050133,
27.1063928493365,
0.0099999999999989,
-10.482981050133,
27.1063928493365,
3.39,
-6.76226281963471,
23.8720218364133,
3.39,
-6.76226281963471,
23.8720218364133,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(13)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-13,
Surface,
Wall(130)_1,
NoSun,
NoWind,
0.50,
4,
-6.76226281963471,
23.8720218364133,
3.39,
-8.44177393385042,
21.939965311043,
3.39,
-8.44177393385042,
21.939965311043,
0.0099999999999989,
-6.76226281963471,
23.8720218364133,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(13)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-13,
Surface,
Wall(128)_1,
NoSun,
NoWind,
0.50,
4,
-8.44177393385042,
21.939965311043,
0.0099999999999989,
-8.44177393385042,
21.939965311043,
3.39,
-8.75668226776586,
21.577704712536,
3.39,
-8.75668226776586,
21.577704712536,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(13)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-13,
Surface,
Wall(126)_2,
NoSun,
NoWind,
0.50,
4,
-8.75668226776586,
21.577704712536,
0.0099999999999989,
-8.75668226776586,
21.577704712536,
3.39,
-9.30121126182798,
20.9512957609511,
3.39,
-9.30121126182798,
20.9512957609511,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(3)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-13,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
-9.38422953433884,
21.0234620025702,
3.39,
-9.30121148051433,
20.9512955093813,
3.39,
-6.76226303832107,
23.8720215848434,
3.39,
-6.84528109214557,
23.9441880780323,
3.39;

BuildingSurface:Detailed,
Roof(3)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-13,
Surface,
Floor_3,
NoSun,
NoWind,
0.00,
6,
-6.84528105926205,
23.9441876077762,
3.39,
-10.4829812359358,
27.1063921275104,
3.39,
-11.7098116201481,
25.6950852124938,
3.39,
-9.78152864267888,
24.0188543934231,
3.39,
-11.0936467006599,
22.5094352329775,
3.39,
-9.38422950145532,
21.023461532314,
3.39;

BuildingSurface:Detailed,
GroundFloor(4),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-17,
Ground,
,
NoSun,
NoWind,
1.00,
4,
3.55579151206665,
19.328217443583,
0.0099999999999989,
1.7572144324737,
20.8916966458134,
0.0099999999999989,
3.39080141466008,
22.7709235005681,
0.0099999999999989,
5.18937849425302,
21.2074442983377,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(4),
Roof,
Wermsdorf_Flachdach_U_0_134,
EG-17,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
4,
5.18937849425302,
21.2074442983377,
7.19,
3.39080141466008,
22.7709235005681,
7.19,
1.7572144324737,
20.8916966458134,
7.19,
3.55579151206665,
19.328217443583,
7.19;

BuildingSurface:Detailed,
Wall(18)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
3.55579177717875,
19.3282172131245,
3.81,
3.55579177717874,
19.3282172131246,
3.39,
5.18937875936511,
21.2074440678793,
3.39,
5.18937875936511,
21.2074440678793,
3.81;

BuildingSurface:Detailed,
Wall(18)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Surface,
Wall(302)_7,
NoSun,
NoWind,
0.50,
4,
5.18937875936514,
21.2074440678793,
3.81,
5.18937875936514,
21.2074440678793,
7.19,
3.55579177717877,
19.3282172131246,
7.19,
3.55579177717877,
19.3282172131246,
3.81;

BuildingSurface:Detailed,
Wall(18)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Surface,
Wall(147)_9,
NoSun,
NoWind,
0.50,
4,
5.18937875936514,
21.2074440678793,
0.0099999999999989,
5.18937875936514,
21.2074440678793,
3.39,
3.55579177717877,
19.3282172131246,
3.39,
3.55579177717877,
19.3282172131246,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(19)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Adiabatic,
,
NoSun,
NoWind,
0.50,
8,
3.55579119313959,
19.3282177208221,
3.81,
1.75721411354665,
20.8916969230525,
3.81,
1.75721411354665,
20.8916969230525,
3.39,
1.93373615610327,
20.7382486525258,
3.39,
1.93373615610327,
20.7382486525258,
0.00999999999999845,
2.11486721006631,
20.580793829509,
0.00999999999999845,
2.11486721006631,
20.580793829509,
3.39,
3.55579194784917,
19.3282170647631,
3.39;

BuildingSurface:Detailed,
Wall(19)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Surface,
Wall(195)_2,
NoSun,
NoWind,
0.50,
4,
3.55579151206664,
19.328217443583,
7.19,
1.7572144324737,
20.8916966458134,
7.19,
1.7572144324737,
20.8916966458134,
3.81,
3.55579151206664,
19.328217443583,
3.81;

BuildingSurface:Detailed,
Wall(19)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Surface,
Wall(95)_4,
NoSun,
NoWind,
0.50,
4,
1.93373644223887,
20.7382484037919,
0.0099999999999989,
1.93373644223887,
20.7382484037919,
3.39,
1.75721439968225,
20.8916966743186,
3.39,
1.75721439968225,
20.8916966743186,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(19)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Surface,
Wall(38)_1,
NoSun,
NoWind,
0.50,
4,
3.55579161183127,
19.328217356859,
3.39,
2.11486687404842,
20.5807941216049,
3.39,
2.11486687404842,
20.5807941216049,
0.0099999999999989,
3.55579161183127,
19.328217356859,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(20)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
1.75721416736159,
20.8916968762719,
3.39,
1.75721416736159,
20.8916968762719,
3.81,
3.39080114954796,
22.7709237310266,
3.81,
3.39080114954795,
22.7709237310266,
3.39;

BuildingSurface:Detailed,
Wall(20)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Surface,
Wall(194)_2,
NoSun,
NoWind,
0.50,
4,
1.75721416736159,
20.8916968762719,
3.81,
1.75721416736159,
20.8916968762719,
7.19,
3.39080114954796,
22.7709237310266,
7.19,
3.39080114954796,
22.7709237310266,
3.81;

BuildingSurface:Detailed,
Wall(20)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Surface,
Wall(90)_1,
NoSun,
NoWind,
0.50,
4,
1.75721416736159,
20.8916968762719,
0.0099999999999989,
1.75721416736159,
20.8916968762719,
3.39,
3.39080114954795,
22.7709237310266,
3.39,
3.39080114954795,
22.7709237310266,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(21)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
3.39080141466007,
22.7709235005681,
3.39,
3.39080141466007,
22.7709235005681,
3.81,
5.18937849425301,
21.2074442983377,
3.81,
5.18937849425301,
21.2074442983377,
3.39;

BuildingSurface:Detailed,
Wall(21)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Surface,
Wall(277)_6,
NoSun,
NoWind,
0.50,
4,
3.39080141466007,
22.7709235005681,
7.19,
5.18937849425301,
21.2074442983377,
7.19,
5.18937849425301,
21.2074442983377,
3.81,
3.39080141466007,
22.7709235005681,
3.81;

BuildingSurface:Detailed,
Wall(21)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-17,
Surface,
Wall(67)_6,
NoSun,
NoWind,
0.50,
4,
3.39080141466007,
22.7709235005681,
3.39,
5.18937849425301,
21.2074442983377,
3.39,
5.18937849425301,
21.2074442983377,
0.0099999999999989,
3.39080141466007,
22.7709235005681,
0.0099999999999989;

BuildingSurface:Detailed,
GroundFloor(5),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-03,
Ground,
,
NoSun,
NoWind,
1.00,
6,
0.315796525036905,
8.20556498469842,
0.0099999999999989,
3.82896962097391,
5.15161020474761,
0.0099999999999989,
-0.21235399760762,
0.502599190575321,
0.0099999999999989,
-2.32176727433027,
2.3362841766038,
0.0099999999999989,
-2.31520668404037,
2.34383127240602,
0.0099999999999989,
-3.71896650325473,
3.56410106632837,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(22),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-03,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-2.31520621378417,
2.34383130528955,
3.39,
-3.71896603299853,
3.56410109921189,
3.39,
-3.71896603299853,
3.56410109921189,
0.0099999999999989,
-2.31520621378417,
2.34383130528955,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(25),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-03,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
3.82897009123012,
5.15161023763112,
0.0099999999999989,
3.82897009123012,
5.15161023763112,
3.39,
-0.212353527351429,
0.502599223458846,
3.39,
-0.212353527351429,
0.502599223458846,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(26),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-03,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-0.21235352735143,
0.502599223458839,
0.0099999999999989,
-0.21235352735143,
0.502599223458839,
3.39,
-2.32176680407408,
2.33628420948732,
3.39,
-2.32176680407408,
2.33628420948732,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(27),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-03,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-2.32176680407408,
2.33628420948732,
3.39,
-2.31520621378417,
2.34383130528955,
3.39,
-2.31520621378417,
2.34383130528955,
0.0099999999999989,
-2.32176680407408,
2.33628420948732,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(23)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-03,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-3.71896619148484,
3.56410091689425,
3.39,
-3.09529942099171,
4.28154746630309,
3.39,
-3.09529942099171,
4.28154746630309,
0.0099999999999989,
-3.71896619148484,
3.56410091689425,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(23)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-03,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-1.29154778421995,
6.35652636371849,
3.39,
-1.2259418813209,
6.43199732174076,
3.39,
-1.2259418813209,
6.43199732174076,
0.0099999999999989,
-1.29154778421995,
6.35652636371849,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(23)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-03,
Surface,
Wall(149)_7,
NoSun,
NoWind,
0.50,
4,
-1.22594172283458,
6.43199750405841,
0.0099999999999989,
-1.22594172283458,
6.43199750405841,
3.39,
0.315796995293121,
8.20556501758192,
3.39,
0.315796995293121,
8.20556501758192,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(23)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-03,
Surface,
Wall(61)_1,
NoSun,
NoWind,
0.50,
4,
-3.09529957947802,
4.28154728398544,
0.0099999999999989,
-3.09529957947802,
4.28154728398544,
3.39,
-1.29154794270626,
6.35652618140084,
3.39,
-1.29154794270626,
6.35652618140084,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(24)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-03,
Surface,
Wall(32)_1,
NoSun,
NoWind,
0.50,
4,
0.315796995293127,
8.20556501758194,
3.39,
3.82897009123013,
5.15161023763112,
3.39,
3.82897009123013,
5.15161023763112,
0.0099999999999989,
0.315796995293127,
8.20556501758194,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(5)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-03,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
-2.3152065746972,
2.34383139819094,
3.39,
-2.32176716498711,
2.33628430238871,
3.39,
-0.212353888264461,
0.502599316360243,
3.39,
-0.205793297974553,
0.510146412162467,
3.39;

BuildingSurface:Detailed,
Roof(5)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-03,
Surface,
Floor(9)_5,
NoSun,
NoWind,
0.00,
4,
3.82896973853796,
5.15161021296848,
3.39,
0.315796642600949,
8.2055649929193,
3.39,
-3.71896638569068,
3.56410107454924,
3.39,
-0.20579328975367,
0.510146294598426,
3.39;

BuildingSurface:Detailed,
GroundFloor(6),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-06,
Ground,
,
NoSun,
NoWind,
1.00,
4,
8.76909457952863,
10.8345733767086,
0.0099999999999989,
5.25592148359162,
13.8885281566594,
0.0099999999999989,
7.06008381331552,
15.963979502272,
0.0099999999999989,
10.5732569092525,
12.9100247223212,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(31),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-06,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
10.5732569092525,
12.9100247223212,
0.0099999999999989,
10.5732569092525,
12.9100247223212,
3.39,
8.76909457952863,
10.8345733767086,
3.39,
8.76909457952863,
10.8345733767086,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(28)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-06,
Surface,
Wall(34)_1,
NoSun,
NoWind,
0.50,
4,
8.76909457952863,
10.8345733767086,
3.39,
5.25592148359162,
13.8885281566594,
3.39,
5.25592148359162,
13.8885281566594,
0.0099999999999989,
8.76909457952863,
10.8345733767086,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(29)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-06,
Surface,
Wall(149)_6,
NoSun,
NoWind,
0.50,
4,
5.25592148359163,
13.8885281566594,
0.0099999999999989,
5.25592148359163,
13.8885281566594,
3.39,
7.06008381331553,
15.963979502272,
3.39,
7.06008381331553,
15.963979502272,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(30)_1,
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-06,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
9.63741702977629,
13.7235379182694,
3.39,
10.5732569092525,
12.9100247223212,
3.39,
10.5732569092525,
12.9100247223212,
0.0099999999999989,
9.63741702977629,
13.7235379182694,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(30)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-06,
Surface,
Wall(108)_2,
NoSun,
NoWind,
0.50,
4,
7.06008381331552,
15.963979502272,
0.0099999999999989,
7.06008381331552,
15.963979502272,
3.39,
9.63741702977629,
13.7235379182694,
3.39,
9.63741702977629,
13.7235379182694,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(6)_1,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-06,
Surface,
Floor(14)_4,
NoSun,
NoWind,
0.00,
4,
10.5732569092525,
12.9100247223212,
3.39,
7.06008381331552,
15.963979502272,
3.39,
5.25592148359162,
13.8885281566594,
3.39,
8.76909457952863,
10.8345733767086,
3.39;

BuildingSurface:Detailed,
GroundFloor(7),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-05,
Ground,
,
NoSun,
NoWind,
1.00,
4,
3.92737894557868,
5.26481667466451,
0.0099999999999989,
0.414205849641666,
8.31877145461534,
0.0099999999999989,
5.15751262924305,
13.775321719626,
0.0099999999999989,
8.67068572518005,
10.7213669396752,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(35),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-05,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
8.67068572518005,
10.7213669396752,
0.0099999999999989,
8.67068572518005,
10.7213669396752,
3.39,
3.92737894557868,
5.26481667466451,
3.39,
3.92737894557868,
5.26481667466451,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(32)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-05,
Surface,
Wall(24)_1,
NoSun,
NoWind,
0.50,
4,
3.92737894557868,
5.26481667466451,
3.39,
0.414205849641666,
8.31877145461534,
3.39,
0.414205849641666,
8.31877145461534,
0.0099999999999989,
3.92737894557868,
5.26481667466451,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(34)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-05,
Surface,
Wall(28)_1,
NoSun,
NoWind,
0.50,
4,
5.15751262924305,
13.775321719626,
3.39,
8.67068572518006,
10.7213669396752,
3.39,
8.67068572518006,
10.7213669396752,
0.0099999999999989,
5.15751262924305,
13.775321719626,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(33)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-05,
Surface,
Wall(149)_3,
NoSun,
NoWind,
0.50,
4,
0.41420584964167,
8.31877145461533,
0.0099999999999989,
0.41420584964167,
8.31877145461533,
3.39,
5.15751262924305,
13.775321719626,
3.39,
5.15751262924305,
13.775321719626,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(7)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-05,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
2.57264005502044,
10.8017659735483,
3.39,
6.08581315095745,
7.74781119359744,
3.39,
6.24326731791517,
7.92894149285091,
3.39,
2.73009422197816,
10.9828962728017,
3.39;

BuildingSurface:Detailed,
Roof(7)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-05,
Surface,
Floor(14)_3,
NoSun,
NoWind,
0.00,
4,
8.67068578320859,
10.7213668892317,
3.39,
5.15751268727158,
13.7753216691826,
3.39,
2.73009428000669,
10.9828962223583,
3.39,
6.24326737594371,
7.92894144240748,
3.39;

BuildingSurface:Detailed,
Roof(7)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-05,
Surface,
Floor(9)_4,
NoSun,
NoWind,
0.00,
4,
3.92737894557868,
5.26481667466451,
3.39,
6.08581315095745,
7.74781119359744,
3.39,
2.57264005502044,
10.8017659735483,
3.39,
0.414205849641668,
8.31877145461534,
3.39;

BuildingSurface:Detailed,
GroundFloor(8),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-16,
Ground,
,
NoSun,
NoWind,
1.00,
4,
1.95741280685531,
20.3996637356274,
0.0099999999999989,
3.39833754463816,
19.1470869708815,
0.0099999999999989,
1.49576636056569,
16.9584291882354,
0.0099999999999989,
0.0548416227828366,
18.2110059529814,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(38)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-16,
Surface,
Wall(19)_4,
NoSun,
NoWind,
0.50,
4,
1.95741280685532,
20.3996637356274,
3.39,
3.39833754463817,
19.1470869708815,
3.39,
3.39833754463817,
19.1470869708815,
0.0099999999999989,
1.95741280685532,
20.3996637356274,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(36)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-16,
Surface,
Wall(135)_2,
NoSun,
NoWind,
0.50,
4,
1.49576636056568,
16.9584291882354,
3.39,
0.0548416227828277,
18.2110059529813,
3.39,
0.0548416227828277,
18.2110059529813,
0.0099999999999989,
1.49576636056568,
16.9584291882354,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(37)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-16,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
0.0548415571999463,
18.2110060099917,
3.39,
0.0810839183595693,
18.2411943932006,
3.39,
0.0810839183595693,
18.2411943932006,
0.0099999999999989,
0.0548415571999463,
18.2110060099917,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(37)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-16,
Surface,
Wall(92)_1,
NoSun,
NoWind,
0.50,
4,
0.081083918359564,
18.2411943932006,
0.0099999999999989,
0.081083918359564,
18.2411943932006,
3.39,
1.95741274127242,
20.3996637926377,
3.39,
1.95741274127242,
20.3996637926377,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(39)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-16,
Surface,
Wall(147)_8,
NoSun,
NoWind,
0.50,
4,
3.39833761022103,
19.1470869138711,
0.0099999999999989,
3.39833761022103,
19.1470869138711,
3.39,
1.49576642614856,
16.9584291312251,
3.39,
1.49576642614856,
16.9584291312251,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(8)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-16,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
1.66858904765583,
17.15723904826,
3.39,
0.227664309872981,
18.409815813006,
3.39,
0.129255455524405,
18.2966093759726,
3.39,
1.57018019330726,
17.0440326112266,
3.39;

BuildingSurface:Detailed,
Roof(8)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-16,
Surface,
Floor(5)_5,
NoSun,
NoWind,
0.00,
4,
1.57018044213221,
17.0440327967219,
3.39,
0.12925570434936,
18.2966095614679,
3.39,
0.0548415529270816,
18.2110058726215,
3.39,
1.49576629070993,
16.9584291078756,
3.39;

BuildingSurface:Detailed,
Roof(8)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-16,
Surface,
Floor(2)_4,
NoSun,
NoWind,
0.00,
4,
0.22766444092842,
18.4098158401658,
3.39,
1.66858917871127,
17.1572390754198,
3.39,
3.39833735701289,
19.1470867321861,
3.39,
1.95741261923004,
20.3996634969321,
3.39;

BuildingSurface:Detailed,
GroundFloor(9),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-29,
Ground,
,
NoSun,
NoWind,
1.00,
4,
10.1773025029296,
19.8395374876771,
0.0099999999999989,
11.405266557144,
21.2521485408483,
0.0099999999999989,
15.0618344733233,
18.0735425453893,
0.0099999999999989,
13.833870419109,
16.6609314922181,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(43),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-29,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
15.0618344733233,
18.0735425453893,
0.0099999999999989,
15.0618344733233,
18.0735425453893,
3.39,
13.833870419109,
16.6609314922181,
3.39,
13.833870419109,
16.6609314922181,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(40)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-29,
Surface,
Wall(106)_2,
NoSun,
NoWind,
0.50,
4,
13.8338702833354,
16.6609313360284,
0.0099999999999989,
13.8338702833354,
16.6609313360284,
3.39,
10.1773023671561,
19.8395373314875,
3.39,
10.1773023671561,
19.8395373314875,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(41)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-29,
Surface,
Wall(163)_9,
NoSun,
NoWind,
0.50,
4,
10.1773025029296,
19.8395374876771,
0.0099999999999989,
10.1773025029296,
19.8395374876771,
3.39,
11.405266557144,
21.2521485408483,
3.39,
11.405266557144,
21.2521485408483,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(42)_4,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-29,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
13.4090206284091,
19.5103119750681,
0.0099999999999989,
13.4090206284091,
19.5103119750681,
3.39,
13.5222270654425,
19.4119031207195,
3.39,
13.5222270654425,
19.4119031207195,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(42)_5,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-29,
Surface,
Wall(170)_2,
NoSun,
NoWind,
0.50,
4,
13.5222270654424,
19.4119031207195,
0.0099999999999989,
13.5222270654424,
19.4119031207195,
3.39,
15.0618346090969,
18.0735427015789,
3.39,
15.0618346090969,
18.0735427015789,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(42)_6,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-29,
Surface,
Wall(45)_2,
NoSun,
NoWind,
0.50,
4,
11.4052666929176,
21.2521486970379,
0.0099999999999989,
11.4052666929176,
21.2521486970379,
3.39,
13.409020628409,
19.5103119750681,
3.39,
13.409020628409,
19.5103119750681,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(9)_3,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-29,
Adiabatic,
,
NoSun,
NoWind,
0.00,
6,
11.4052660438294,
21.2521479503474,
3.39000000000001,
10.177301989615,
19.8395368971762,
3.39,
13.8338699057944,
16.6609309017172,
3.38999999999999,
13.8658022669124,
16.6976648811153,
3.38999999999999,
10.3111201440632,
19.7877029076606,
3.39,
11.5071518371594,
21.1635799814337,
3.39000000000001;

BuildingSurface:Detailed,
Roof(9)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-29,
Surface,
Floor(12)_3,
NoSun,
NoWind,
0.00,
4,
11.5071525645907,
21.1635808182476,
3.39,
10.3111202154354,
19.787702989765,
3.39,
13.8658023382846,
16.6976649632197,
3.39,
15.0618346874399,
18.0735427917023,
3.39;

BuildingSurface:Detailed,
GroundFloor(10),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-28,
Ground,
,
NoSun,
NoWind,
1.00,
4,
13.5074294827576,
19.6235184121015,
0.0099999999999989,
11.5036755472662,
21.3653551340712,
0.0099999999999989,
12.6845817994491,
22.7238323784722,
0.0099999999999989,
14.6883357349406,
20.9819956565024,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(46)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-28,
Surface,
Wall(163)_13,
NoSun,
NoWind,
0.50,
4,
11.5036755472662,
21.3653551340712,
3.39,
12.6845817994491,
22.7238323784722,
3.39,
12.6845817994491,
22.7238323784722,
0.0099999999999989,
11.5036755472662,
21.3653551340712,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(45)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-28,
Surface,
Wall(42)_6,
NoSun,
NoWind,
0.50,
4,
13.5074294827576,
19.6235184121015,
0.0099999999999989,
13.5074294827576,
19.6235184121015,
3.39,
11.5036755472662,
21.3653551340712,
3.39,
11.5036755472662,
21.3653551340712,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(44)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-28,
Surface,
Wall(171)_5,
NoSun,
NoWind,
0.50,
4,
14.6883357349405,
20.9819956565024,
3.39,
13.5074294827576,
19.6235184121015,
3.39,
13.5074294827576,
19.6235184121015,
0.0099999999999989,
14.6883357349405,
20.9819956565024,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(47)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-28,
Surface,
Wall(51)_2,
NoSun,
NoWind,
0.50,
4,
12.6845817994491,
22.7238323784722,
0.0099999999999989,
12.6845817994491,
22.7238323784722,
3.39,
14.6883357349406,
20.9819956565024,
3.39,
14.6883357349406,
20.9819956565024,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(10)_3,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-28,
Adiabatic,
,
NoSun,
NoWind,
0.00,
6,
12.6845818969356,
22.7238324906177,
3.38999999999999,
11.5036756447527,
21.3653552462167,
3.38999999999999,
13.5074295802442,
19.6235185242469,
3.38999999999999,
13.5579093861708,
19.6815888981876,
3.38999999999999,
11.6560412440094,
21.3348576512437,
3.38999999999999,
12.7864676902657,
22.635264521704,
3.38999999999999;

BuildingSurface:Detailed,
Roof(10)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-28,
Surface,
Floor(21)_5,
NoSun,
NoWind,
0.00,
4,
13.5579094349141,
19.6815889542603,
3.39,
14.6883358811704,
20.9819958247207,
3.39,
12.786467739009,
22.6352645777768,
3.39,
11.6560412927527,
21.3348577073164,
3.39;

BuildingSurface:Detailed,
GroundFloor(11),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-27,
Ground,
,
NoSun,
NoWind,
1.00,
4,
14.0152478225242,
24.2545885319803,
0.0099999999999989,
16.0190017580157,
22.5127518100104,
0.0099999999999989,
14.8457897661247,
21.1631257995663,
0.0099999999999989,
12.8420358306333,
22.9049625215361,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(48)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-27,
Surface,
Wall(163)_12,
NoSun,
NoWind,
0.50,
4,
12.8420358306333,
22.9049625215361,
3.39,
14.0152478225242,
24.2545885319802,
3.39,
14.0152478225242,
24.2545885319802,
0.0099999999999989,
12.8420358306333,
22.9049625215361,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(50)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-27,
Surface,
Wall(171)_6,
NoSun,
NoWind,
0.50,
4,
16.0190017580157,
22.5127518100105,
3.39,
14.8457897661247,
21.1631257995663,
3.39,
14.8457897661247,
21.1631257995663,
0.0099999999999989,
16.0190017580157,
22.5127518100105,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(51)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-27,
Surface,
Wall(47)_2,
NoSun,
NoWind,
0.50,
4,
14.8457899018983,
21.1631259557559,
0.0099999999999989,
14.8457899018983,
21.1631259557559,
3.39,
12.8420359664068,
22.9049626777257,
3.39,
12.8420359664068,
22.9049626777257,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(11)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-27,
Surface,
Floor(21)_8,
NoSun,
NoWind,
0.00,
4,
12.9439218380799,
22.8163947989354,
3.39,
14.8457899802413,
21.1631260458793,
3.39,
15.3292687453017,
21.719304742767,
3.39,
13.4274006031403,
23.3725734958231,
3.39;

BuildingSurface:Detailed,
Roof(11)_5,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-27,
Adiabatic,
,
NoSun,
NoWind,
0.00,
6,
15.4276777043337,
21.8325113002249,
3.39,
13.4239237688422,
23.5743480221947,
3.39,
12.8420361494333,
22.9049628882736,
3.39,
12.9439219427633,
22.8163949193599,
3.39,
13.4274007078237,
23.3725736162476,
3.39,
15.3292688499851,
21.7193048631915,
3.39;

BuildingSurface:Detailed,
Wall(49)_4,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-27,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
14.0567567136629,
24.2185051291962,
3.39,
14.1435483153885,
24.1430583408623,
3.39,
14.1435483153885,
24.1430583408623,
0.0099999999999989,
14.0567567136629,
24.2185051291962,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(49)_5,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-27,
Surface,
Wall(181)_5,
NoSun,
NoWind,
0.50,
4,
14.1435483153885,
24.1430583408623,
3.39,
16.0190016222421,
22.5127516538208,
3.39,
16.0190016222421,
22.5127516538208,
0.0099999999999989,
14.1435483153885,
24.1430583408623,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(49)_6,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-27,
Surface,
Wall(162)_3,
NoSun,
NoWind,
0.50,
4,
14.0152476867506,
24.2545883757906,
3.39,
14.0567567136629,
24.2185051291962,
3.39,
14.0567567136629,
24.2185051291962,
0.0099999999999989,
14.0152476867506,
24.2545883757906,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(11)_6,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-27,
Surface,
Floor(15)_11,
NoSun,
NoWind,
0.00,
4,
16.019002022099,
22.5127521138036,
3.39,
14.0152480866076,
24.2545888357734,
3.39,
13.4239237141256,
23.5743479592504,
3.39,
15.4276776496171,
21.8325112372806,
3.39;

BuildingSurface:Detailed,
GroundFloor(12),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-14,
Ground,
,
NoSun,
NoWind,
1.00,
6,
-5.11803074675459,
22.7607153782991,
0.0099999999999989,
-10.3255268502917,
27.2875226783337,
0.0099999999999989,
-8.44919802737887,
29.4459920777708,
0.0099999999999989,
-4.75112108428728,
26.2313028357173,
0.0099999999999989,
-4.59366691732955,
26.4124331349708,
0.0099999999999989,
-3.08424775688401,
25.1003150769898,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(52),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-14,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-8.44919806026239,
29.445992548027,
0.0099999999999989,
-8.44919806026239,
29.445992548027,
3.39,
-4.75112111717079,
26.2313033059735,
3.39,
-4.75112111717079,
26.2313033059735,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(53),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-14,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-4.7511211171708,
26.2313033059735,
0.0099999999999989,
-4.7511211171708,
26.2313033059735,
3.39,
-4.59366695021308,
26.412433605227,
3.39,
-4.59366695021308,
26.412433605227,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(54),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-14,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-4.59366695021309,
26.412433605227,
0.0099999999999989,
-4.59366695021309,
26.412433605227,
3.39,
-3.08424778976754,
25.1003155472459,
3.39,
-3.08424778976754,
25.1003155472459,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(57),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-14,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-10.3255268831752,
27.2875231485899,
0.0099999999999989,
-10.3255268831752,
27.2875231485899,
3.39,
-8.44919806026239,
29.445992548027,
3.39,
-8.44919806026239,
29.445992548027,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(56)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-14,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-6.42367835342355,
23.895697968709,
0.0099999999999989,
-6.42367835342355,
23.895697968709,
3.39,
-6.60480865267701,
24.0531521356667,
3.39,
-6.60480865267701,
24.0531521356667,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(56)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-14,
Surface,
Wall(131)_2,
NoSun,
NoWind,
0.50,
4,
-5.11803077963812,
22.7607158485554,
0.0099999999999989,
-5.11803077963812,
22.7607158485554,
3.39,
-6.42367835342352,
23.895697968709,
3.39,
-6.42367835342352,
23.895697968709,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(56)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-14,
Surface,
Wall(12)_1,
NoSun,
NoWind,
0.50,
4,
-6.604808652677,
24.0531521356667,
0.0099999999999989,
-6.604808652677,
24.0531521356667,
3.39,
-10.3255268831753,
27.2875231485899,
3.39,
-10.3255268831753,
27.2875231485899,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(55)_1,
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-14,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-3.08424778976754,
25.1003155472459,
0.0099999999999989,
-3.08424778976754,
25.1003155472459,
3.39,
-3.24170195672527,
24.9191852479925,
3.39,
-3.24170195672527,
24.9191852479925,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(55)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-14,
Surface,
Wall(94)_1,
NoSun,
NoWind,
0.50,
4,
-3.24170195672527,
24.9191852479925,
0.0099999999999989,
-3.24170195672527,
24.9191852479925,
3.39,
-5.11803077963812,
22.7607158485553,
3.39,
-5.11803077963812,
22.7607158485553,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(12)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-14,
Adiabatic,
,
NoSun,
NoWind,
0.00,
8,
-10.3255268626231,
27.2875228546798,
3.39,
-5.11803075908592,
22.7607155546453,
3.39,
-3.08424776921534,
25.1003152533359,
3.39,
-4.59366692966089,
26.4124333113169,
3.39,
-4.75112109661861,
26.2313030120634,
3.39,
-3.30207870259088,
24.9716696764016,
3.39,
-5.11280162260468,
22.8886712349868,
3.39,
-10.259920959724,
27.362993812702,
3.39;

BuildingSurface:Detailed,
Roof(12)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-14,
Surface,
Floor(1)_1,
NoSun,
NoWind,
0.00,
4,
-10.2599209091629,
27.3629939343766,
3.39,
-5.11280157204353,
22.8886713566613,
3.39,
-3.30207865202973,
24.9716697980761,
3.39,
-8.44919798914906,
29.4459923757914,
3.39;

BuildingSurface:Detailed,
GroundFloor(13),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-01,
Ground,
,
NoSun,
NoWind,
1.00,
4,
-3.27642961361937,
4.43900122048472,
0.0099999999999989,
-6.57591574843127,
7.30720075908522,
0.0099999999999989,
-4.77216411165951,
9.38217965650063,
0.0099999999999989,
-1.47267797684762,
6.51398011790013,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(58),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-01,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-3.27642993059201,
4.43900085584941,
0.0099999999999989,
-3.27642993059201,
4.43900085584941,
3.39,
-6.5759160654039,
7.30720039444991,
3.39,
-6.5759160654039,
7.30720039444991,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(61)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-01,
Surface,
Wall(23)_4,
NoSun,
NoWind,
0.50,
4,
-1.47267824195974,
6.51398034835858,
0.0099999999999989,
-1.47267824195974,
6.51398034835858,
3.39,
-3.2764298787315,
4.43900145094317,
3.39,
-3.2764298787315,
4.43900145094317,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(59)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-01,
Surface,
Wall(144)_4,
NoSun,
NoWind,
0.50,
4,
-6.57591548331914,
7.30720052862677,
0.0099999999999989,
-6.57591548331914,
7.30720052862677,
3.39,
-4.77216384654739,
9.38217942604218,
3.39,
-4.77216384654739,
9.38217942604218,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(60)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-01,
Surface,
Wall(146)_1,
NoSun,
NoWind,
0.50,
4,
-4.77216379468688,
9.38218002113594,
0.0099999999999989,
-4.77216379468688,
9.38218002113594,
3.39,
-1.47267765987498,
6.51398048253544,
3.39,
-1.47267765987498,
6.51398048253544,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(13)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-01,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
-3.27266072254379,
8.07868124703184,
3.39,
-3.3858671595772,
8.17709010138042,
3.39,
-5.18961879634895,
6.10211120396501,
3.39,
-5.07641235931554,
6.00370234961643,
3.39;

BuildingSurface:Detailed,
Roof(13)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-01,
Surface,
Floor(9)_3,
NoSun,
NoWind,
0.00,
4,
-3.27266045823499,
8.07868101727171,
3.39,
-5.07641209500674,
6.0037021198563,
3.39,
-3.27642974617543,
4.43900133571394,
3.39,
-1.47267810940368,
6.51398023312935,
3.39;

BuildingSurface:Detailed,
Roof(13)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-01,
Surface,
Floor(8)_4,
NoSun,
NoWind,
0.00,
4,
-3.38586702702114,
8.17708998615119,
3.39,
-4.77216437596831,
9.38217988626076,
3.39,
-6.57591601274006,
7.30720098884535,
3.39,
-5.18961866379289,
6.10211108873579,
3.39;

BuildingSurface:Detailed,
GroundFloor(14),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-18,
Ground,
,
NoSun,
NoWind,
1.00,
8,
7.28784100989436,
19.7012812234227,
0.0099999999999989,
0.544510910603885,
25.5631686474529,
0.0099999999999989,
5.98980085122511,
31.8272581633019,
0.0099999999999989,
6.17093115047858,
31.6698039963442,
0.0099999999999989,
6.25763525569093,
31.7695456597569,
0.0099999999999989,
12.3519151159898,
26.4718690006585,
0.0099999999999989,
11.189274203233,
25.1344036256805,
0.0099999999999989,
11.6571941429712,
24.7276470277064,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(62),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
6.17093152992247,
31.6698044328445,
3.39,
6.2576349790758,
31.7695453415475,
3.39,
6.2576349790758,
31.7695453415475,
0.0099999999999989,
6.17093152992247,
31.6698044328445,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(68),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-18,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
0.544511187219035,
25.5631689656622,
3.39,
5.98980112784028,
31.8272584815112,
3.39,
5.98980112784028,
31.8272584815112,
0.0099999999999989,
0.544511187219035,
25.5631689656622,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(14)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-18,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
7.19896796553835,
19.7785375053968,
3.39,
7.28784105628622,
19.7012813062609,
3.39,
11.657194189363,
24.7276471105446,
3.39,
11.5683210986151,
24.8049033096805,
3.39;

BuildingSurface:Detailed,
Wall(67)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
5.52796296046419,
21.2311204306335,
0.0099999999999989,
5.52796296046419,
21.2311204306335,
3.39,
5.34683266121072,
21.3885745975912,
3.39,
5.34683266121072,
21.3885745975912,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(67)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Surface,
Wall(148)_4,
NoSun,
NoWind,
0.50,
4,
7.28784141906557,
19.7012814264028,
0.0099999999999989,
7.28784141906557,
19.7012814264028,
3.39,
5.52796282790813,
21.2311205458627,
3.39,
5.52796282790813,
21.2311205458627,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(67)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
3.5482554490617,
22.9520539150508,
0.0099999999999989,
3.5482554490617,
22.9520539150508,
3.39,
3.36712514980824,
23.1095080820085,
3.39,
3.36712514980824,
23.1095080820085,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(67)_4,
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-18,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
1.27280593213397,
24.9300720026864,
0.0099999999999989,
1.27280593213397,
24.9300720026864,
3.39,
0.544511187218996,
25.5631689656623,
3.39,
0.544511187218996,
25.5631689656623,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(67)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Surface,
Wall(89)_1,
NoSun,
NoWind,
0.50,
4,
3.36712501725215,
23.1095081972378,
0.0099999999999989,
3.36712501725215,
23.1095081972378,
3.39,
1.27280593213395,
24.9300720026864,
3.39,
1.27280593213395,
24.9300720026864,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(67)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Surface,
Wall(21)_3,
NoSun,
NoWind,
0.50,
4,
5.34683266121072,
21.3885745975912,
3.39,
3.54825558161778,
22.9520537998216,
3.39,
3.54825558161778,
22.9520537998216,
0.0099999999999989,
5.34683266121072,
21.3885745975912,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(63)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Surface,
Wall(75)_4,
NoSun,
NoWind,
0.50,
4,
6.25763508190456,
31.7695454598385,
0.0099999999999989,
6.25763508190456,
31.7695454598385,
3.39,
12.3519149422035,
26.4718688007401,
3.39,
12.3519149422035,
26.4718688007401,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(69)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
5.98980112784026,
31.8272584815112,
0.0099999999999989,
5.98980112784026,
31.8272584815112,
3.39,
6.17093142709373,
31.6698043145535,
3.39,
6.17093142709373,
31.6698043145535,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(64)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.3467287496346,
25.3155343614342,
0.0099999999999989,
11.3467287496346,
25.3155343614342,
3.39,
11.1892745826769,
25.1344040621807,
3.39,
11.1892745826769,
25.1344040621807,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(64)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Surface,
Wall(151)_2,
NoSun,
NoWind,
0.50,
4,
12.3519148393747,
26.4718686824492,
3.39,
11.3467287496346,
25.3155343614342,
3.39,
11.3467287496346,
25.3155343614342,
0.0099999999999989,
12.3519148393747,
26.4718686824492,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(65)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.1892744798482,
25.1344039438898,
0.0099999999999989,
11.1892744798482,
25.1344039438898,
3.39,
11.3704047791017,
24.9769497769321,
3.39,
11.3704047791017,
24.9769497769321,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(65)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Surface,
Wall(150)_3,
NoSun,
NoWind,
0.50,
4,
11.3704047791017,
24.9769497769321,
3.39,
11.6571944195863,
24.7276473459157,
3.39,
11.6571944195863,
24.7276473459157,
0.0099999999999989,
11.3704047791017,
24.9769497769321,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(66)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-18,
Surface,
Wall(165)_4,
NoSun,
NoWind,
0.50,
4,
11.6571944195863,
24.7276473459157,
0.0099999999999989,
11.6571944195863,
24.7276473459157,
3.39,
7.2878412865095,
19.701281541632,
3.39,
7.2878412865095,
19.701281541632,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(14)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-18,
Surface,
Floor(17)_7,
NoSun,
NoWind,
0.00,
10,
0.544510383409923,
25.5631686742633,
3.39,
7.19896739195253,
19.7785374493689,
3.39,
11.5683205250293,
24.8049032536526,
3.39,
11.1892736760391,
25.1344036524909,
3.39,
11.2644383589905,
25.220870729097,
3.39,
11.1000943102204,
25.3637328311319,
3.39,
12.1875705400257,
26.6147311295038,
3.39,
6.25763472849698,
31.7695456865672,
3.39,
6.17093062328461,
31.6698040231546,
3.39,
5.98980032403115,
31.8272581901123,
3.39;

BuildingSurface:Detailed,
Roof(14)_5,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-18,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
11.2644393215895,
25.2208712326334,
3.39,
12.3519148953359,
26.4718687762957,
3.39,
12.1875708465657,
26.6147308783306,
3.39,
11.1000952728194,
25.3637333346683,
3.39;

BuildingSurface:Detailed,
GroundFloor(15),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-19,
Ground,
,
NoSun,
NoWind,
1.00,
10,
18.059628280946,
33.0378419031036,
0.0099999999999989,
16.9443279316621,
31.7548356167249,
0.0099999999999989,
17.4122478714003,
31.3480790187508,
0.0099999999999989,
12.9772888354244,
26.2462422564448,
0.0099999999999989,
6.41508903538742,
31.9506755135173,
0.0099999999999989,
6.49896093377163,
32.0471590956721,
0.0099999999999989,
6.31783063451815,
32.2046132626299,
0.0099999999999989,
11.6975146722403,
38.3932318204566,
0.0099999999999989,
11.8786449714938,
38.2357776534989,
0.0099999999999989,
11.9653484206471,
38.335518562202,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(70),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
11.8786450821399,
38.2357777807826,
3.39,
11.9653485312932,
38.3355186894857,
3.39,
11.9653485312932,
38.3355186894857,
0.0099999999999989,
11.8786450821399,
38.2357777807826,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(76),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
6.41508914603345,
31.950675640801,
3.39,
6.49896104441766,
32.0471592229559,
3.39,
6.49896104441766,
32.0471592229559,
0.0099999999999989,
6.41508914603345,
31.950675640801,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(78),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-19,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
6.31783064233546,
32.2046132716227,
0.0099999999999989,
6.31783064233546,
32.2046132716227,
3.39,
11.6975146800577,
38.3932318294494,
3.39,
11.6975146800577,
38.3932318294494,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(79),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.6975146800577,
38.3932318294494,
0.0099999999999989,
11.6975146800577,
38.3932318294494,
3.39,
11.8786449793111,
38.2357776624917,
3.39,
11.8786449793111,
38.2357776624917,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(75)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Surface,
Wall(63)_2,
NoSun,
NoWind,
0.50,
4,
12.5093691091611,
26.6529990999936,
0.0099999999999989,
12.5093691091611,
26.6529990999936,
3.39,
6.41508924886223,
31.950675759092,
3.39,
6.41508924886223,
31.950675759092,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(75)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
12.6904994084146,
26.4955449330358,
0.0099999999999989,
12.6904994084146,
26.4955449330358,
3.39,
12.5093691091612,
26.6529990999936,
3.39,
12.5093691091612,
26.6529990999936,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(75)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Surface,
Wall(152)_3,
NoSun,
NoWind,
0.50,
4,
12.9772890488993,
26.2462425020195,
3.39,
12.6904994084146,
26.4955449330359,
3.39,
12.6904994084146,
26.4955449330359,
0.0099999999999989,
12.9772890488993,
26.2462425020195,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(77)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
6.49896094158892,
32.0471591046649,
0.0099999999999989,
6.49896094158892,
32.0471591046649,
3.39,
6.31783064233546,
32.2046132716227,
3.39,
6.31783064233546,
32.2046132716227,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(71)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Surface,
Wall(84)_4,
NoSun,
NoWind,
0.50,
4,
11.9653486341219,
38.3355188077766,
0.0099999999999989,
11.9653486341219,
38.3355188077766,
3.39,
18.0596284944208,
33.0378421486783,
3.39,
18.0596284944208,
33.0378421486783,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(72)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
17.1017823120947,
31.935966161553,
0.0099999999999989,
17.1017823120947,
31.935966161553,
3.39,
16.9443281451369,
31.7548358622996,
3.39,
16.9443281451369,
31.7548358622996,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(72)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Surface,
Wall(155)_2,
NoSun,
NoWind,
0.50,
4,
18.0596284944208,
33.0378421486783,
0.0099999999999989,
18.0596284944208,
33.0378421486783,
3.39,
17.1017823120947,
31.935966161553,
3.39,
17.1017823120947,
31.935966161553,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(73)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
16.944328145137,
31.7548358622996,
0.0099999999999989,
16.944328145137,
31.7548358622996,
3.39,
17.1254584443904,
31.5973816953418,
3.39,
17.1254584443904,
31.5973816953418,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(73)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Surface,
Wall(154)_3,
NoSun,
NoWind,
0.50,
4,
17.1254584443904,
31.5973816953418,
3.39,
17.4122480848751,
31.3480792643254,
3.39,
17.4122480848751,
31.3480792643254,
0.0099999999999989,
17.1254584443904,
31.5973816953418,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(74)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-19,
Surface,
Wall(153)_5,
NoSun,
NoWind,
0.50,
4,
17.4122480848751,
31.3480792643255,
0.0099999999999989,
17.4122480848751,
31.3480792643255,
3.39,
12.9772890488992,
26.2462425020195,
3.39,
12.9772890488992,
26.2462425020195,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(15)_5,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-19,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
16.8387203990397,
31.9347814655539,
3.39,
16.9879702562054,
31.8050405440988,
3.39,
18.0596282467628,
33.0378420397819,
3.39,
17.9103783895971,
33.1675829612371,
3.39;

BuildingSurface:Detailed,
Roof(15)_6,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-19,
Adiabatic,
,
NoSun,
NoWind,
0.00,
6,
12.9772887835875,
26.2462423728149,
3.38999999999999,
17.4122478195633,
31.3480791351208,
3.38999999999999,
17.3233747288154,
31.4253353342567,
3.38999999999999,
12.9424828295368,
26.3856956978761,
3.38999999999999,
6.46915612024763,
32.0128727558127,
3.38999999999999,
6.41508898355046,
31.9506756298874,
3.38999999999999;

BuildingSurface:Detailed,
Roof(15)_7,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-19,
Surface,
Floor(18)_5,
NoSun,
NoWind,
0.00,
12,
16.8387213540762,
31.9347815186954,
3.39,
17.9103793446336,
33.1675830143785,
3.39,
11.9653493415004,
38.3355187520217,
3.39,
11.878645892347,
38.2357778433187,
3.39,
11.6975155930936,
38.3932320102764,
3.39,
6.35632909919257,
32.2488998106171,
3.39,
6.53745939844603,
32.0914456436594,
3.39,
6.46915709293783,
32.0128728292624,
3.39,
12.942483802227,
26.3856957713258,
3.39,
17.3233757015056,
31.4253354077064,
3.39,
16.9443288525154,
31.7548358065447,
3.39,
16.9879712112419,
31.8050405972403,
3.39;

BuildingSurface:Detailed,
Roof(15)_8,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-19,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
6.53745844340954,
32.091445590518,
3.39,
6.35632814415608,
32.2488997574757,
3.39,
6.31783060033492,
32.2046133993082,
3.39,
6.49896089958838,
32.0471592323505,
3.39;

BuildingSurface:Detailed,
GroundFloor(16),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-20,
Ground,
,
NoSun,
NoWind,
1.00,
8,
17.5294304751377,
45.1020835136826,
0.0099999999999989,
23.8048406346901,
39.6469526876265,
0.0099999999999989,
22.6520419194862,
38.320809465771,
0.0099999999999989,
23.1199618592243,
37.9140528677969,
0.0099999999999989,
18.6850028232485,
32.8122161054909,
0.0099999999999989,
12.1228030232115,
38.5166493625634,
0.0099999999999989,
12.2540148290096,
38.667591278608,
0.0099999999999989,
12.0728845297561,
38.8250454455657,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(85),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
12.1228028010797,
38.5166491070301,
3.39,
12.2540146068778,
38.6675910230746,
3.39,
12.2540146068778,
38.6675910230746,
0.0099999999999989,
12.1228028010797,
38.5166491070301,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(87),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-20,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
12.0728840958288,
38.8250449463894,
3.39,
17.5294306972695,
45.1020837692159,
3.39,
17.5294306972695,
45.1020837692159,
0.0099999999999989,
12.0728840958288,
38.8250449463894,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(84)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
18.3982129606321,
33.061518280974,
0.0099999999999989,
18.3982129606321,
33.061518280974,
3.39,
18.2170826613786,
33.2189724479318,
3.39,
18.2170826613786,
33.2189724479318,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(84)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Surface,
Wall(71)_2,
NoSun,
NoWind,
0.50,
4,
18.2170826613786,
33.2189724479318,
0.0099999999999989,
18.2170826613786,
33.2189724479318,
3.39,
12.1228028010797,
38.5166491070301,
3.39,
12.1228028010797,
38.5166491070301,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(86)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
12.2540146068778,
38.6675910230746,
0.0099999999999989,
12.2540146068778,
38.6675910230746,
3.39,
12.0728843076244,
38.8250451900323,
3.39,
12.0728843076244,
38.8250451900323,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(84)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Surface,
Wall(156)_3,
NoSun,
NoWind,
0.50,
4,
18.6850026011168,
32.8122158499576,
3.39,
18.3982129606321,
33.061518280974,
3.39,
18.3982129606321,
33.061518280974,
0.0099999999999989,
18.6850026011168,
32.8122158499576,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(80)_5,
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-20,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
17.5294303743166,
45.1020836222005,
0.0099999999999989,
17.5294303743166,
45.1020836222005,
3.39,
17.7105606735701,
44.9446294552428,
3.39,
17.7105606735701,
44.9446294552428,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(80)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
20.2256106160561,
42.7583298952942,
3.39,
20.3010815740784,
42.6927239923951,
3.39,
20.3010815740784,
42.6927239923951,
0.0099999999999989,
20.2256106160561,
42.7583298952942,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(80)_7,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Surface,
Wall(103)_5,
NoSun,
NoWind,
0.50,
4,
20.3010816852357,
42.6927238957676,
0.0099999999999989,
20.3010816852357,
42.6927238957676,
3.39,
23.804840533869,
39.6469527961444,
3.39,
23.804840533869,
39.6469527961444,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(80)_8,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Surface,
Wall(99)_2,
NoSun,
NoWind,
0.50,
4,
17.7105605624128,
44.9446295518703,
0.0099999999999989,
17.7105605624128,
44.9446295518703,
3.39,
20.2256106160561,
42.7583298952942,
3.39,
20.2256106160561,
42.7583298952942,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(81)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
22.8094956525166,
38.5019392658482,
0.0099999999999989,
22.8094956525166,
38.5019392658482,
3.39,
22.6520414855589,
38.3208089665947,
3.39,
22.6520414855589,
38.3208089665947,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(81)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Surface,
Wall(159)_2,
NoSun,
NoWind,
0.50,
4,
23.8048408568218,
39.6469529431598,
0.0099999999999989,
23.8048408568218,
39.6469529431598,
3.39,
22.8094956525166,
38.5019392658482,
3.39,
22.8094956525166,
38.5019392658482,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(82)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
22.6520416973545,
38.3208092102377,
0.0099999999999989,
22.6520416973545,
38.3208092102377,
3.39,
22.8331719966079,
38.16335504328,
3.39,
22.8331719966079,
38.16335504328,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(82)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Surface,
Wall(158)_3,
NoSun,
NoWind,
0.50,
4,
22.8331719966079,
38.16335504328,
3.39,
23.1199616370926,
37.9140526122636,
3.39,
23.1199616370926,
37.9140526122636,
0.0099999999999989,
22.8331719966079,
38.16335504328,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(83)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-20,
Surface,
Wall(157)_5,
NoSun,
NoWind,
0.50,
4,
23.1199616370926,
37.9140526122636,
0.0099999999999989,
23.1199616370926,
37.9140526122636,
3.39,
18.6850026011168,
32.8122158499576,
3.39,
18.6850026011168,
32.8122158499576,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(16)_6,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-20,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
23.8048406894748,
39.6469529266509,
3.39,
23.6555908323091,
39.776693848106,
3.39,
22.5669815885607,
38.524392166289,
3.39,
22.7162314457264,
38.3946512448339,
3.39;

BuildingSurface:Detailed,
Roof(16)_7,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-20,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
17.6454036706527,
44.8696748490798,
3.39,
17.7105608291759,
44.9446295857492,
3.39,
17.5294305299225,
45.1020837527069,
3.39,
17.4642733713993,
45.0271290160375,
3.39;

BuildingSurface:Detailed,
Roof(16)_8,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-20,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
12.0902842540782,
38.8450617147219,
3.39,
12.0728842565113,
38.8250453072352,
3.39,
12.2540145557648,
38.6675911402775,
3.39,
12.2714145533317,
38.6876075477642,
3.39;

BuildingSurface:Detailed,
Roof(16)_9,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-20,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
18.7680084940419,
32.9077032947927,
3.39,
12.2058086940049,
38.6121365518652,
3.39,
12.1228027935389,
38.5166491863562,
3.39,
18.6850025935759,
32.8122159292837,
3.39;

BuildingSurface:Detailed,
Roof(16)_10,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-20,
Surface,
Floor(19)_5,
NoSun,
NoWind,
0.00,
12,
22.5669813514171,
38.5243929096552,
3.39,
23.6555905951655,
39.7766945914721,
3.39,
17.7105605920323,
44.9446303291153,
3.39,
17.6454034335091,
44.8696755924459,
3.39,
17.4642731342556,
45.0271297594037,
3.39,
12.0902836889051,
38.8450620807333,
3.39,
12.2714139881585,
38.6876079137755,
3.39,
12.2058080852595,
38.6121369557533,
3.39,
18.7680078852965,
32.9077036986808,
3.39,
23.1199616768654,
37.9140538501874,
3.39,
22.6520417371273,
38.3208104481615,
3.39,
22.7162312085828,
38.3946519882001,
3.39;

BuildingSurface:Detailed,
GroundFloor(17),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-32,
Ground,
,
NoSun,
NoWind,
1.00,
4,
1.11535176517624,
24.748941703433,
0.0099999999999989,
3.20967085029444,
22.9283778979843,
0.0099999999999989,
1.57608386810808,
21.0491510432296,
0.0099999999999989,
-0.518235217010124,
22.8697148486783,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(88),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-32,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-0.518235217010128,
22.8697148486783,
0.0099999999999989,
-0.518235217010128,
22.8697148486783,
3.39,
1.11535176517624,
24.748941703433,
3.39,
1.11535176517624,
24.748941703433,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(90)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-32,
Surface,
Wall(20)_3,
NoSun,
NoWind,
0.50,
4,
3.20967085029445,
22.9283778979843,
0.0099999999999989,
3.20967085029445,
22.9283778979843,
3.39,
1.57608386810808,
21.0491510432296,
3.39,
1.57608386810808,
21.0491510432296,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(89)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-32,
Surface,
Wall(67)_5,
NoSun,
NoWind,
0.50,
4,
1.11535176517623,
24.748941703433,
0.0099999999999989,
1.11535176517623,
24.748941703433,
3.39,
3.20967085029443,
22.9283778979843,
3.39,
3.20967085029443,
22.9283778979843,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(91)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-32,
Surface,
Wall(95)_3,
NoSun,
NoWind,
0.50,
4,
1.57608386810808,
21.0491510432296,
0.0099999999999989,
1.57608386810808,
21.0491510432296,
3.39,
-0.518235217010121,
22.8697148486783,
3.39,
-0.518235217010121,
22.8697148486783,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(17)_1,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-32,
Surface,
Floor(2)_2,
NoSun,
NoWind,
0.00,
4,
-0.518235217010124,
22.8697148486783,
3.39,
1.57608386810808,
21.0491510432296,
3.39,
3.20967085029444,
22.9283778979843,
3.39,
1.11535176517624,
24.748941703433,
3.39;

BuildingSurface:Detailed,
GroundFloor(18),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-15,
Ground,
,
NoSun,
NoWind,
1.00,
4,
-0.100046580423204,
18.3986487336064,
0.0099999999999989,
-4.93690028085546,
22.6032615081495,
0.0099999999999989,
-3.0605714579426,
24.7617309075867,
0.0099999999999989,
1.77628224248965,
20.5571181330436,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(95)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-15,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
1.41862983370639,
20.8680206287469,
0.0099999999999989,
1.41862983370639,
20.8680206287469,
3.39,
1.59976013295987,
20.7105664617891,
3.39,
1.59976013295987,
20.7105664617891,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(95)_2,
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-15,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-3.06057155770723,
24.7617309943107,
0.0099999999999989,
-3.06057155770723,
24.7617309943107,
3.39,
-0.675689284203266,
22.6885844627007,
3.39,
-0.675689284203266,
22.6885844627007,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(95)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-15,
Surface,
Wall(91)_1,
NoSun,
NoWind,
0.50,
4,
-0.675689383967889,
22.6885845494248,
0.0099999999999989,
-0.675689383967889,
22.6885845494248,
3.39,
1.41862970115031,
20.8680207439761,
3.39,
1.41862970115031,
20.8680207439761,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(95)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-15,
Surface,
Wall(19)_3,
NoSun,
NoWind,
0.50,
4,
1.59976023272448,
20.7105663750651,
0.0099999999999989,
1.59976023272448,
20.7105663750651,
3.39,
1.77628227528111,
20.5571181045384,
3.39,
1.77628227528111,
20.5571181045384,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(92)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-15,
Surface,
Wall(37)_2,
NoSun,
NoWind,
0.50,
4,
1.77628244201891,
20.5571179595954,
0.0099999999999989,
1.77628244201891,
20.5571179595954,
3.39,
-0.100046380893945,
18.3986485601583,
3.39,
-0.100046380893945,
18.3986485601583,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(94)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-15,
Surface,
Wall(55)_2,
NoSun,
NoWind,
0.50,
4,
-4.93690048038471,
22.6032616815977,
0.0099999999999989,
-4.93690048038471,
22.6032616815977,
3.39,
-3.06057165747186,
24.7617310810348,
3.39,
-3.06057165747186,
24.7617310810348,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(93)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-15,
Surface,
Wall(133)_3,
NoSun,
NoWind,
0.50,
4,
-0.100046580423204,
18.3986487336064,
0.0099999999999989,
-0.100046580423204,
18.3986487336064,
3.39,
-4.93690028085546,
22.6032615081495,
3.39,
-4.93690028085546,
22.6032615081495,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(18)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-15,
Adiabatic,
,
NoSun,
NoWind,
0.00,
12,
0.0465340943823858,
18.5672698238224,
3.39,
-3.08090316155487,
21.285909553761,
3.39,
-1.35115432719421,
23.2757579652369,
3.39,
-1.46436142028666,
23.3741660648759,
3.39,
-3.34069024319952,
21.2156966654388,
3.39,
-3.2274838061661,
21.1172878110902,
3.39,
-3.17931201590344,
21.1727031167276,
3.39,
-0.734052975981653,
19.0470718627984,
3.39,
-0.782224766244308,
18.9916565571609,
3.39,
-0.593546616479042,
18.8276411438543,
3.39,
-0.545374826216383,
18.8830564494917,
3.39,
-0.0518747599661911,
18.454063386789,
3.39;

BuildingSurface:Detailed,
Roof(18)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-15,
Surface,
Floor(6)_3,
NoSun,
NoWind,
0.00,
4,
-0.73405252085143,
19.0470719522825,
3.39,
-3.17931156077322,
21.1727032062117,
3.39,
-3.22748335103587,
21.1172879005743,
3.39,
-0.782224311114085,
18.991656646645,
3.39;

BuildingSurface:Detailed,
Roof(18)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-15,
Surface,
Floor(5)_4,
NoSun,
NoWind,
0.00,
4,
-0.593546683737697,
18.8276416874442,
3.39,
-0.100046617487502,
18.3986486247414,
3.39,
-0.0518748272248484,
18.4540639303789,
3.39,
-0.545374893475039,
18.8830569930816,
3.39;

BuildingSurface:Detailed,
Roof(18)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-15,
Surface,
Floor(4)_3,
NoSun,
NoWind,
0.00,
4,
-3.06057159263509,
24.7617309541308,
3.39,
-4.93690041554795,
22.6032615546937,
3.39,
-3.34068965337678,
21.2156967083788,
3.39,
-1.46436083046393,
23.3741661078159,
3.39;

BuildingSurface:Detailed,
Roof(18)_5,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-15,
Surface,
Floor(2)_3,
NoSun,
NoWind,
0.00,
4,
0.0465336430814247,
18.5672704405442,
3.39,
1.77628182138305,
20.5571180973105,
3.39,
-1.35115467984462,
23.2757571711901,
3.39,
-3.08090285814625,
21.2859095144238,
3.39;

BuildingSurface:Detailed,
GroundFloor(19),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-21,
Ground,
,
NoSun,
NoWind,
1.00,
4,
19.7710347667856,
47.3149339804746,
0.0099999999999989,
22.2860848204289,
45.1286343238985,
0.0099999999999989,
20.3830648919806,
42.9394603198996,
0.0099999999999989,
17.8680148383373,
45.1257599764757,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(96),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-21,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
17.8680150606518,
45.1257597832206,
0.0099999999999989,
17.8680150606518,
45.1257597832206,
3.39,
19.7710349891002,
47.3149337872195,
3.39,
19.7710349891002,
47.3149337872195,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(97),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-21,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
19.7710348757524,
47.3149341058266,
0.0099999999999989,
19.7710348757524,
47.3149341058266,
3.39,
22.2860849293958,
45.1286344492505,
3.39,
22.2860849293958,
45.1286344492505,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(19)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-21,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
20.4359984614418,
43.0003533283748,
3.39,
17.9209484077985,
45.1866529849509,
3.39,
17.8680149411034,
45.1257599971802,
3.39,
20.3830649947467,
42.9394603406041,
3.39;

BuildingSurface:Detailed,
Wall(99)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-21,
Surface,
Wall(80)_8,
NoSun,
NoWind,
0.50,
4,
20.3830647830138,
42.9394601945476,
0.0099999999999989,
20.3830647830138,
42.9394601945476,
3.39,
17.8680147293705,
45.1257598511237,
3.39,
17.8680147293705,
45.1257598511237,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(98)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-21,
Surface,
Wall(100)_2,
NoSun,
NoWind,
0.50,
4,
22.2860845981144,
45.1286345171536,
0.0099999999999989,
22.2860845981144,
45.1286345171536,
3.39,
20.3830646696661,
42.9394605131547,
3.39,
20.3830646696661,
42.9394605131547,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(19)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-21,
Surface,
Floor(10)_3,
NoSun,
NoWind,
0.00,
4,
22.2860848749123,
45.1286343865745,
3.39,
19.771034821269,
47.3149340431506,
3.39,
17.9209483595158,
45.1866530269224,
3.39,
20.4359984131591,
43.0003533703463,
3.39;

BuildingSurface:Detailed,
GroundFloor(20),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-22,
Ground,
,
NoSun,
NoWind,
1.00,
4,
28.0388782181261,
40.1278073178836,
0.0099999999999989,
26.1358582896778,
37.9386333138847,
0.0099999999999989,
20.4585358500029,
42.8738544170006,
0.0099999999999989,
22.3615557784512,
45.0630284209995,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(101),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-22,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
22.361555887418,
45.0630285463515,
0.0099999999999989,
22.361555887418,
45.0630285463515,
3.39,
28.0388783270929,
40.1278074432356,
3.39,
28.0388783270929,
40.1278074432356,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(103)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-22,
Surface,
Wall(80)_7,
NoSun,
NoWind,
0.50,
4,
23.9622947008266,
39.8280830953978,
0.0099999999999989,
23.9622947008266,
39.8280830953978,
3.39,
20.4585358521933,
42.873854195021,
3.39,
20.4585358521933,
42.873854195021,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(103)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-22,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
24.1434251112373,
39.6706288318126,
0.0099999999999989,
24.1434251112373,
39.6706288318126,
3.39,
23.9622948119839,
39.8280829987703,
3.39,
23.9622948119839,
39.8280829987703,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(103)_7,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-22,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
26.1358582918682,
37.9386330919052,
3.39,
26.0490666901426,
38.0140798802391,
3.39,
26.0490666901426,
38.0140798802391,
0.0099999999999989,
26.1358582918682,
37.9386330919052,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(103)_8,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-22,
Surface,
Wall(160)_2,
NoSun,
NoWind,
0.50,
4,
26.0490668012998,
38.0140797836116,
3.39,
24.1434251112373,
39.6706288318126,
3.39,
24.1434251112373,
39.6706288318126,
0.0099999999999989,
26.0490668012998,
38.0140797836116,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(100)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-22,
Surface,
Wall(98)_2,
NoSun,
NoWind,
0.50,
4,
20.4585356276884,
42.8738546102556,
0.0099999999999989,
20.4585356276884,
42.8738546102556,
3.39,
22.3615555561367,
45.0630286142545,
3.39,
22.3615555561367,
45.0630286142545,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(102)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-22,
Surface,
Wall(167)_2,
NoSun,
NoWind,
0.50,
4,
28.0388784404406,
40.1278071246286,
0.0099999999999989,
28.0388784404406,
40.1278071246286,
3.39,
26.1358585119923,
37.9386331206296,
3.39,
26.1358585119923,
37.9386331206296,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(20)_3,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-22,
Adiabatic,
,
NoSun,
NoWind,
0.00,
8,
20.4585359874309,
42.8738543800645,
3.39,
26.1358584271058,
37.9386332769487,
3.39,
28.0388783555541,
40.1278072809476,
3.39,
27.9445396580262,
40.2098146595714,
3.39,
26.094453196273,
38.0815336433432,
3.39,
20.5829917716245,
42.8725739657758,
3.39,
22.4330782333777,
45.0008549820041,
3.39,
22.3615559158792,
45.0630283840634,
3.39;

BuildingSurface:Detailed,
Roof(20)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-22,
Surface,
Floor(16)_2,
NoSun,
NoWind,
0.00,
4,
27.9445397954542,
40.2098146226354,
3.39,
22.4330783708057,
45.000854945068,
3.39,
20.5829919090525,
42.8725739288398,
3.39,
26.094453333701,
38.0815336064072,
3.39;

BuildingSurface:Detailed,
GroundFloor(21),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-30,
Ground,
,
NoSun,
NoWind,
1.00,
4,
10.0198482001983,
19.6584070322339,
0.0099999999999989,
13.6764161163776,
16.4798010367749,
0.0099999999999989,
12.5217522253543,
15.1515121755829,
0.0099999999999989,
8.86518430917501,
18.3301181710419,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(107),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-30,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
13.6764161163776,
16.4798010367749,
0.0099999999999989,
13.6764161163776,
16.4798010367749,
3.39,
12.5217522253543,
15.1515121755829,
3.39,
12.5217522253543,
15.1515121755829,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(104)_1,
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-30,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
12.5217522253543,
15.1515121755829,
3.39,
11.5859123458781,
15.9650253715311,
3.39,
11.5859123458781,
15.9650253715311,
0.0099999999999989,
12.5217522253543,
15.1515121755829,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(104)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-30,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
8.90291978818614,
18.2973152195923,
3.39,
8.86518430917501,
18.3301181710419,
3.39,
8.86518430917501,
18.3301181710419,
0.0099999999999989,
8.90291978818614,
18.2973152195923,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(104)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-30,
Surface,
Wall(110)_1,
NoSun,
NoWind,
0.50,
4,
11.5859123458781,
15.9650253715311,
0.0099999999999989,
11.5859123458781,
15.9650253715311,
3.39,
8.90291978818614,
18.2973152195923,
3.39,
8.90291978818614,
18.2973152195923,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(106)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-30,
Surface,
Wall(40)_2,
NoSun,
NoWind,
0.50,
4,
10.0198482001983,
19.6584070322339,
0.0099999999999989,
10.0198482001983,
19.6584070322339,
3.39,
13.6764161163776,
16.4798010367749,
3.39,
13.6764161163776,
16.4798010367749,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(105)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-30,
Surface,
Wall(163)_14,
NoSun,
NoWind,
0.50,
4,
8.86518430917502,
18.3301181710419,
0.0099999999999989,
8.86518430917502,
18.3301181710419,
3.39,
10.0198482001983,
19.6584070322339,
3.39,
10.0198482001983,
19.6584070322339,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(21)_3,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-30,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
10.1217339935284,
19.5698390633202,
3.39,
10.0198482001983,
19.6584070322339,
3.39,
8.86518430917501,
18.3301181710419,
3.39,
8.96707010250508,
18.2415502021281,
3.39;

BuildingSurface:Detailed,
Roof(21)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-30,
Surface,
Floor(11)_3,
NoSun,
NoWind,
0.00,
4,
12.5217522958552,
15.1515122566848,
3.39,
13.6764161868785,
16.4798011178769,
3.39,
10.1217340640292,
19.5698391444222,
3.39,
8.96707017300594,
18.2415502832301,
3.39;

BuildingSurface:Detailed,
GroundFloor(22),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-31,
Ground,
,
NoSun,
NoWind,
1.00,
4,
11.4284581789204,
15.7838950722776,
0.0099999999999989,
9.79487119673401,
13.9046682175229,
0.0099999999999989,
7.11187863904206,
16.2369580655842,
0.0099999999999989,
8.74546562122842,
18.1161849203389,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(111),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-31,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
11.4284581789204,
15.7838950722776,
0.0099999999999989,
11.4284581789204,
15.7838950722776,
3.39,
9.794871196734,
13.9046682175229,
3.39,
9.794871196734,
13.9046682175229,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(108)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-31,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
7.21753798027324,
16.1451098015255,
0.0099999999999989,
7.21753798027324,
16.1451098015255,
3.39,
7.11187863904205,
16.2369580655842,
3.39,
7.11187863904205,
16.2369580655842,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(108)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-31,
Surface,
Wall(30)_2,
NoSun,
NoWind,
0.50,
4,
9.79487119673401,
13.9046682175229,
0.0099999999999989,
9.79487119673401,
13.9046682175229,
3.39,
7.21753798027324,
16.1451098015255,
3.39,
7.21753798027324,
16.1451098015255,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(110)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-31,
Surface,
Wall(104)_3,
NoSun,
NoWind,
0.50,
4,
8.74546562122842,
18.1161849203389,
0.0099999999999989,
8.74546562122842,
18.1161849203389,
3.39,
11.4284581789204,
15.7838950722776,
3.39,
11.4284581789204,
15.7838950722776,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(109)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-31,
Surface,
Wall(149)_5,
NoSun,
NoWind,
0.50,
4,
7.11187863904206,
16.2369580655842,
0.0099999999999989,
7.11187863904206,
16.2369580655842,
3.39,
8.74546562122843,
18.1161849203389,
3.39,
8.74546562122843,
18.1161849203389,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(22)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-31,
Adiabatic,
,
NoSun,
NoWind,
0.00,
6,
7.17394754795449,
16.1830019445649,
3.39,
8.80753453014085,
18.0622287993196,
3.39,
8.74546570484417,
18.1161844059819,
3.39,
8.48304209324797,
17.8143005738928,
3.39,
8.50737468482394,
17.7931485747391,
3.39,
7.13621131423377,
16.2158055520735,
3.39;

BuildingSurface:Detailed,
Roof(22)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-31,
Surface,
Floor(20)_3,
NoSun,
NoWind,
0.00,
4,
7.13621194536888,
16.2158054451071,
3.39,
8.50737531595905,
17.7931484677727,
3.39,
8.48304196967351,
17.8143011229854,
3.39,
7.11187859908334,
16.2369581003198,
3.39;

BuildingSurface:Detailed,
Roof(22)_3,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-31,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
9.6137410135376,
14.0621222835938,
3.39,
9.79487131279106,
13.9046681166361,
3.39,
11.4284582949774,
15.7838949713908,
3.39,
11.247327995724,
15.9413491383485,
3.39;

BuildingSurface:Detailed,
Roof(22)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-31,
Surface,
Floor(14)_2,
NoSun,
NoWind,
0.00,
4,
11.247328111781,
15.9413490374616,
3.39,
8.80753467863921,
18.0622291119029,
3.39,
7.17394769645284,
16.1830022571482,
3.39,
9.61374112959465,
14.0621221827069,
3.39;

BuildingSurface:Detailed,
GroundFloor(23),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-08,
Ground,
,
NoSun,
NoWind,
1.00,
6,
-16.0726037255623,
20.6762670071521,
0.0099999999999989,
-12.351885495064,
17.4418959942289,
0.0099999999999989,
-15.5075294245084,
13.8117429133573,
0.0099999999999989,
-16.4660105913913,
14.6449378801753,
0.0099999999999989,
-16.4725711816812,
14.6373907843731,
0.0099999999999989,
-19.2348082452966,
17.0385668304783,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(112),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-08,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-19.2348084968664,
17.0385670491647,
0.0099999999999989,
-19.2348084968664,
17.0385670491647,
3.39,
-16.0726039771322,
20.6762672258384,
3.39,
-16.0726039771322,
20.6762672258384,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(115),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-08,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-15.5075296760782,
13.8117431320437,
3.39,
-16.4660108429612,
14.6449380988616,
3.39,
-16.4660108429612,
14.6449380988616,
0.0099999999999989,
-15.5075296760782,
13.8117431320437,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(116),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-08,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-16.4660108429612,
14.6449380988616,
3.39,
-16.4725714332511,
14.6373910030594,
3.39,
-16.4725714332511,
14.6373910030594,
0.0099999999999989,
-16.4660108429612,
14.6449380988616,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(117),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-08,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-16.4725714332511,
14.6373910030594,
0.0099999999999989,
-16.4725714332511,
14.6373910030594,
3.39,
-19.2348084968664,
17.0385670491647,
3.39,
-19.2348084968664,
17.0385670491647,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(113)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-08,
Surface,
Wall(120)_1,
NoSun,
NoWind,
0.50,
4,
-16.0726039771322,
20.6762672258384,
0.0099999999999989,
-16.0726039771322,
20.6762672258384,
3.39,
-12.3518857466339,
17.4418962129152,
3.39,
-12.3518857466339,
17.4418962129152,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(114)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-08,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-14.8908341888272,
14.5211701374531,
0.0099999999999989,
-14.8908341888272,
14.5211701374531,
3.39,
-15.5075296760782,
13.8117431320437,
3.39,
-15.5075296760782,
13.8117431320437,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(114)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-08,
Surface,
Wall(122)_4,
NoSun,
NoWind,
0.50,
4,
-12.3518857466339,
17.4418962129152,
0.0099999999999989,
-12.3518857466339,
17.4418962129152,
3.39,
-14.8908341888272,
14.5211701374531,
3.39,
-14.8908341888272,
14.5211701374531,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(23)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-08,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
-16.4660107201601,
14.6449379921123,
3.39,
-19.2282485384851,
17.0461146942766,
3.39,
-19.2348083740654,
17.0385669424154,
3.39,
-16.47257131045,
14.6373908963101,
3.39;

BuildingSurface:Detailed,
Roof(23)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-08,
Surface,
Floor(7)_4,
NoSun,
NoWind,
0.00,
4,
-16.0726037255623,
20.6762670071521,
3.39,
-19.2282476550067,
17.0461139262806,
3.39,
-15.5075294245084,
13.8117429133574,
3.39,
-12.351885495064,
17.4418959942289,
3.39;

BuildingSurface:Detailed,
GroundFloor(24),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-09,
Ground,
,
NoSun,
NoWind,
1.00,
4,
-11.0397676886528,
18.9513153733608,
0.0099999999999989,
-12.2534768922853,
17.5551026499486,
0.0099999999999989,
-15.9741951227836,
20.7894736628718,
0.0099999999999989,
-14.7604859191511,
22.185686386284,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(121),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-09,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-15.9741951227836,
20.7894736628719,
3.39,
-14.7604859191511,
22.185686386284,
3.39,
-14.7604859191511,
22.185686386284,
0.0099999999999989,
-15.9741951227836,
20.7894736628719,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(118)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-09,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-12.9454093787154,
20.6078644215618,
0.0099999999999989,
-12.9454093787154,
20.6078644215618,
3.39,
-12.8322029416819,
20.5094555672132,
3.39,
-12.8322029416819,
20.5094555672132,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(118)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-09,
Surface,
Wall(4)_1,
NoSun,
NoWind,
0.50,
4,
-12.8322029416819,
20.5094555672132,
3.39,
-11.0397676886528,
18.9513153733608,
3.39,
-11.0397676886528,
18.9513153733608,
0.0099999999999989,
-12.8322029416819,
20.5094555672132,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(118)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-09,
Surface,
Wall(2)_1,
NoSun,
NoWind,
0.50,
4,
-14.7604859191511,
22.185686386284,
3.39,
-12.9454093787153,
20.6078644215618,
3.39,
-12.9454093787153,
20.6078644215618,
0.0099999999999989,
-14.7604859191511,
22.185686386284,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(120)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-09,
Surface,
Wall(113)_1,
NoSun,
NoWind,
0.50,
4,
-12.2534768922853,
17.5551026499486,
0.0099999999999989,
-12.2534768922853,
17.5551026499486,
3.39,
-15.9741951227836,
20.7894736628718,
3.39,
-15.9741951227836,
20.7894736628718,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(119)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-09,
Surface,
Wall(122)_3,
NoSun,
NoWind,
0.50,
4,
-11.0397676886528,
18.9513153733608,
3.39,
-12.2534768922853,
17.5551026499486,
3.39,
-12.2534768922853,
17.5551026499486,
0.0099999999999989,
-11.0397676886528,
18.9513153733608,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(24)_1,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-09,
Surface,
Floor(7)_2,
NoSun,
NoWind,
0.00,
4,
-14.7604859191511,
22.185686386284,
3.39,
-15.9741951227836,
20.7894736628718,
3.39,
-12.2534768922853,
17.5551026499486,
3.39,
-11.0397676886528,
18.9513153733608,
3.39;

BuildingSurface:Detailed,
GroundFloor(25),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-07,
Ground,
,
NoSun,
NoWind,
1.00,
24,
-6.69609311498799,
7.397590498417,
0.0099999999999989,
-14.7776274499355,
14.4227611169934,
0.0099999999999989,
-10.4279560877284,
19.4264856338704,
0.0099999999999989,
-10.314749650695,
19.3280767795218,
0.0099999999999989,
-9.97359895561995,
19.7205257612376,
0.0099999999999989,
-10.0188815304333,
19.7598893029771,
0.0099999999999989,
-8.5755516666542,
21.4202503794671,
0.0099999999999989,
-8.53026909184083,
21.3808868377277,
0.0099999999999989,
-8.21536075792539,
21.7431474362347,
0.0099999999999989,
-8.26064333273876,
21.7825109779741,
0.0099999999999989,
-6.58113221852306,
23.7145675033444,
0.0099999999999989,
-5.18491949511093,
22.5008582997119,
0.0099999999999989,
-5.30629041547417,
22.3612370273707,
0.0099999999999989,
-0.288306415788455,
17.9991700858699,
0.0099999999999989,
-0.193177856584832,
18.1086029750022,
0.0099999999999989,
1.33831203082475,
16.7772991267774,
0.0099999999999989,
-0.341752797211422,
14.8446056265214,
0.0099999999999989,
-0.387035372024787,
14.8839691682608,
0.0099999999999989,
-0.715064886520043,
14.5066143781494,
0.0099999999999989,
-0.669782311706674,
14.46725083641,
0.0099999999999989,
-2.0797555102158,
12.8452622138167,
0.0099999999999989,
-2.12503808502917,
12.8846257555562,
0.0099999999999989,
-2.38090110633547,
12.5902890192693,
0.0099999999999989,
-2.26769466930205,
12.4918801649207,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(123),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-10.4279563895866,
19.4264857999815,
0.0099999999999989,
-10.4279563895866,
19.4264857999815,
3.39,
-10.3147499525532,
19.3280769456329,
3.39,
-10.3147499525532,
19.3280769456329,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(125),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-9.97359925747813,
19.7205259273488,
0.0099999999999989,
-9.97359925747813,
19.7205259273488,
3.39,
-10.0188818322915,
19.7598894690882,
3.39,
-10.0188818322915,
19.7598894690882,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(127),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-8.57555196851237,
21.4202505455783,
0.0099999999999989,
-8.57555196851237,
21.4202505455783,
3.39,
-8.530269393699,
21.3808870038389,
3.39,
-8.530269393699,
21.3808870038389,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(129),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-8.21536105978356,
21.7431476023458,
0.0099999999999989,
-8.21536105978356,
21.7431476023458,
3.39,
-8.26064363459693,
21.7825111440852,
3.39,
-8.26064363459693,
21.7825111440852,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(132),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-5.1849197969691,
22.5008584658231,
3.39,
-5.30629071733235,
22.3612371934819,
3.39,
-5.30629071733235,
22.3612371934819,
0.0099999999999989,
-5.1849197969691,
22.5008584658231,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(134),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-0.28830631858813,
17.9991699050848,
3.39,
-0.193177759384506,
18.1086027942171,
3.39,
-0.193177759384506,
18.1086027942171,
0.0099999999999989,
-0.28830631858813,
17.9991699050848,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(137),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-0.341752282786098,
14.8446056607892,
0.0099999999999989,
-0.341752282786098,
14.8446056607892,
3.39,
-0.387034857599476,
14.8839692025286,
3.39,
-0.387034857599476,
14.8839692025286,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(139),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-0.715064372094727,
14.5066144124172,
0.0099999999999989,
-0.715064372094727,
14.5066144124172,
3.39,
-0.669781797281356,
14.4672508706778,
3.39,
-0.669781797281356,
14.4672508706778,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(141),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-2.07975528184976,
12.845261919011,
0.0099999999999989,
-2.07975528184976,
12.845261919011,
3.39,
-2.12503785666313,
12.8846254607504,
3.39,
-2.12503785666313,
12.8846254607504,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(143),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-2.38090087796942,
12.5902887244635,
0.0099999999999989,
-2.38090087796942,
12.5902887244635,
3.39,
-2.267694440936,
12.4918798701149,
3.39,
-2.267694440936,
12.4918798701149,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(145),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-07,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-6.69609315173407,
7.39759043406969,
3.39,
-14.7776274866816,
14.4227610526461,
3.39,
-14.7776274866816,
14.4227610526461,
0.0099999999999989,
-6.69609315173407,
7.39759043406969,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(122)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-12.2386793096004,
17.3434873585666,
0.0099999999999989,
-12.2386793096004,
17.3434873585666,
3.39,
-12.1402704552519,
17.4566937956001,
3.39,
-12.1402704552519,
17.4566937956001,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(122)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-10.9265612516194,
18.8529065190122,
0.0099999999999989,
-10.9265612516194,
18.8529065190122,
3.39,
-10.8281523972709,
18.9661129560456,
3.39,
-10.8281523972709,
18.9661129560456,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(122)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-07,
Surface,
Wall(119)_1,
NoSun,
NoWind,
0.50,
4,
-12.1402704552519,
17.4566937956001,
3.39,
-10.9265612516194,
18.8529065190122,
3.39,
-10.9265612516194,
18.8529065190122,
0.0099999999999989,
-12.1402704552519,
17.4566937956001,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(122)_4,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-07,
Surface,
Wall(114)_2,
NoSun,
NoWind,
0.50,
4,
-14.7776277517937,
14.4227612831045,
0.0099999999999989,
-14.7776277517937,
14.4227612831045,
3.39,
-12.2386793096004,
17.3434873585666,
3.39,
-12.2386793096004,
17.3434873585666,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(122)_5,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-07,
Surface,
Wall(7)_3,
NoSun,
NoWind,
0.50,
4,
-10.8281523972709,
18.9661129560456,
0.0099999999999989,
-10.8281523972709,
18.9661129560456,
3.39,
-10.4279563895866,
19.4264857999815,
3.39,
-10.4279563895866,
19.4264857999815,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(124)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(7)_2,
NoSun,
NoWind,
0.50,
4,
-10.3147499525532,
19.3280769456329,
0.0099999999999989,
-10.3147499525532,
19.3280769456329,
3.39,
-9.97359925747812,
19.7205259273488,
3.39,
-9.97359925747812,
19.7205259273488,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(126)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-9.2184898169231,
20.68063515696,
0.0099999999999989,
-9.2184898169231,
20.68063515696,
3.39,
-9.12008096257452,
20.7938415939934,
3.39,
-9.12008096257452,
20.7938415939934,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(126)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(13)_3,
NoSun,
NoWind,
0.50,
4,
-9.1200809625745,
20.7938415939934,
0.0099999999999989,
-9.1200809625745,
20.7938415939934,
3.39,
-8.57555196851238,
21.4202505455783,
3.39,
-8.57555196851238,
21.4202505455783,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(126)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(7)_1,
NoSun,
NoWind,
0.50,
4,
-10.0188818322915,
19.7598894690882,
0.0099999999999989,
-10.0188818322915,
19.7598894690882,
3.39,
-9.21848981692309,
20.68063515696,
3.39,
-9.21848981692309,
20.68063515696,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(128)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(13)_2,
NoSun,
NoWind,
0.50,
4,
-8.530269393699,
21.3808870038389,
0.0099999999999989,
-8.530269393699,
21.3808870038389,
3.39,
-8.21536105978357,
21.7431476023458,
3.39,
-8.21536105978357,
21.7431476023458,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(130)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(13)_1,
NoSun,
NoWind,
0.50,
4,
-8.26064363459693,
21.7825111440852,
3.39,
-6.58113252038123,
23.7145676694555,
3.39,
-6.58113252038123,
23.7145676694555,
0.0099999999999989,
-8.26064363459693,
21.7825111440852,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(135)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-0.193177693801637,
18.1086027372067,
0.0099999999999989,
-0.193177693801637,
18.1086027372067,
3.39,
-0.102612544174907,
18.0298756537279,
3.39,
-0.102612544174907,
18.0298756537279,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(135)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(36)_1,
NoSun,
NoWind,
0.50,
4,
-0.102612544174912,
18.0298756537279,
3.39,
1.33831219360794,
16.7772988889819,
3.39,
1.33831219360794,
16.7772988889819,
0.0099999999999989,
-0.102612544174912,
18.0298756537279,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(131)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-5.27548494659582,
22.5795855493019,
0.0099999999999989,
-5.27548494659582,
22.5795855493019,
3.39,
-5.1849197969691,
22.5008584658231,
3.39,
-5.1849197969691,
22.5008584658231,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(131)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(56)_2,
NoSun,
NoWind,
0.50,
4,
-6.58113252038122,
23.7145676694555,
0.0099999999999989,
-6.58113252038122,
23.7145676694555,
3.39,
-5.27548494659582,
22.5795855493019,
3.39,
-5.27548494659582,
22.5795855493019,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(144)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-4.81976422219544,
9.55605942073067,
3.39,
-4.88537012509448,
9.48058846270839,
3.39,
-4.88537012509448,
9.48058846270839,
0.0099999999999989,
-4.81976422219544,
9.55605942073067,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(144)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(147)_3,
NoSun,
NoWind,
0.50,
4,
-2.26769444093601,
12.4918798701149,
0.0099999999999989,
-2.26769444093601,
12.4918798701149,
3.39,
-4.8197640637091,
9.55605960304834,
3.39,
-4.8197640637091,
9.55605960304834,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(144)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-6.68912176186622,
7.40560956529301,
0.0099999999999989,
-6.68912176186622,
7.40560956529301,
3.39,
-6.69609304510827,
7.39759002129356,
3.39,
-6.69609304510827,
7.39759002129356,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(144)_4,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-07,
Surface,
Wall(59)_1,
NoSun,
NoWind,
0.50,
4,
-4.8853702835808,
9.48058828039075,
0.0099999999999989,
-4.8853702835808,
9.48058828039075,
3.39,
-6.68912192035255,
7.40560938297534,
3.39,
-6.68912192035255,
7.40560938297534,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(133)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-5.30629051780311,
22.3612370200338,
0.0099999999999989,
-5.30629051780311,
22.3612370200338,
3.39,
-5.21572536817636,
22.2825099365549,
3.39,
-5.21572536817636,
22.2825099365549,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(133)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-0.378871667744107,
18.0778971620118,
0.0099999999999989,
-0.378871667744107,
18.0778971620118,
3.39,
-0.288306518117381,
17.9991700785329,
3.39,
-0.288306518117381,
17.9991700785329,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(133)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(93)_1,
NoSun,
NoWind,
0.50,
4,
-5.21572536817638,
22.2825099365549,
0.0099999999999989,
-5.21572536817638,
22.2825099365549,
3.39,
-0.378871667744118,
18.0778971620118,
3.39,
-0.378871667744118,
18.0778971620118,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(136)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(147)_7,
NoSun,
NoWind,
0.50,
4,
1.33831240222044,
16.7772989965084,
3.39,
-0.341752425815736,
14.8446054962524,
3.39,
-0.341752425815736,
14.8446054962524,
0.0099999999999989,
1.33831240222044,
16.7772989965084,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(138)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(147)_6,
NoSun,
NoWind,
0.50,
4,
-0.387034857599476,
14.8839692025286,
3.39,
-0.715064372094727,
14.5066144124172,
3.39,
-0.715064372094727,
14.5066144124172,
0.0099999999999989,
-0.387034857599476,
14.8839692025286,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(140)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(147)_5,
NoSun,
NoWind,
0.50,
4,
-0.669781940310996,
14.467250706141,
0.0099999999999989,
-0.669781940310996,
14.467250706141,
3.39,
-2.07975513882013,
12.8452620835478,
3.39,
-2.07975513882013,
12.8452620835478,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(142)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-07,
Surface,
Wall(147)_4,
NoSun,
NoWind,
0.50,
4,
-2.12503785666313,
12.8846254607504,
0.0099999999999989,
-2.12503785666313,
12.8846254607504,
3.39,
-2.38090087796942,
12.5902887244635,
3.39,
-2.38090087796942,
12.5902887244635,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(25)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.00,
12,
-2.05351309032278,
12.8754510131072,
3.39,
-9.9991997008302,
19.7825310064653,
3.39,
-10.0188814716999,
19.7598897190586,
3.39,
-9.97359889688656,
19.7205261773192,
3.39,
-10.1179318832645,
19.5544900696702,
3.39,
-7.40756449967867,
17.1984036485094,
3.39,
-11.9540535705829,
11.9682662575655,
3.39,
-11.8408471335495,
11.869857403217,
3.39,
-7.29435806264525,
17.0999947941608,
3.39,
-2.26281042238378,
12.7261371597909,
3.39,
-2.12503802629577,
12.8846261716377,
3.39,
-2.0797554514824,
12.8452626298983,
3.39;

BuildingSurface:Detailed,
Roof(25)_2,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.00,
16,
-6.30117516393015,
19.4829156711524,
3.39,
-0.655465723143346,
14.5751753287125,
3.39,
-0.491450965895714,
14.7638527237682,
3.39,
-2.56172349436886,
16.5635131764352,
3.39,
-0.872371494718298,
18.5068903455088,
3.39,
-1.06104888977399,
18.6709051027565,
3.39,
-2.75040088942455,
16.7275279336828,
3.39,
-5.19565992934634,
18.8531591876121,
3.39,
-3.50630792969578,
20.7965363566857,
3.39,
-3.61951436672919,
20.8949452110343,
3.39,
-4.04042478219474,
20.4107431668124,
3.39,
-4.86871882249752,
21.1307681910599,
3.39,
-4.9671276768461,
21.0175617540264,
3.39,
-4.13883363654332,
20.297536729779,
3.39,
-5.30886636637975,
18.9515680419606,
3.39,
-6.13716040668252,
19.6715930662081,
3.39;

BuildingSurface:Detailed,
Roof(25)_3,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-07,
Adiabatic,
,
NoSun,
NoWind,
0.00,
12,
-5.26793741198835,
22.5730249063582,
3.39,
-7.24267508924977,
20.3013490698877,
3.39,
-6.30117516393015,
19.4829156711524,
3.39,
-6.13716040668252,
19.6715930662081,
3.39,
-6.96545389496874,
20.3916176105948,
3.39,
-5.79542116513232,
21.7375862984132,
3.39,
-4.9671276768461,
21.0175617540264,
3.39,
-4.86871882249752,
21.1307681910599,
3.39,
-5.69701231078374,
21.8507927354466,
3.39,
-5.27610189531818,
22.3349947796685,
3.39,
-5.30629027852709,
22.3612371408281,
3.39,
-5.18491935816385,
22.5008584131693,
3.39;

BuildingSurface:Detailed,
Roof(25)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-07,
Surface,
Floor(3)_1,
NoSun,
NoWind,
0.00,
4,
-6.96545447348552,
20.3916175025289,
3.39,
-5.30886694489654,
18.9515679338948,
3.39,
-4.13883421506011,
20.2975366217131,
3.39,
-5.79542174364909,
21.7375861903473,
3.39;

BuildingSurface:Detailed,
Roof(25)_5,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-07,
Surface,
Floor(13)_3,
NoSun,
NoWind,
0.00,
12,
-9.99919925166421,
19.7825307056714,
3.39,
-2.05351264115677,
12.8754507123134,
3.39,
-0.66978180380727,
14.4672509516977,
3.39,
-0.715064378620639,
14.5066144934371,
3.39,
-0.655465352191023,
14.5751753305429,
3.39,
-7.24267547300703,
20.3013497277771,
3.39,
-5.2679377957456,
22.5730255642476,
3.39,
-6.58113171062365,
23.7145676186321,
3.39,
-8.26064282483935,
21.7825110932618,
3.39,
-8.21536025002599,
21.7431475515223,
3.39,
-8.53026858394143,
21.3808869530154,
3.39,
-8.5755511587548,
21.4202504947549,
3.39;

BuildingSurface:Detailed,
Roof(25)_6,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-07,
Surface,
Floor(8)_3,
NoSun,
NoWind,
0.00,
6,
-7.29435881297294,
17.0999949471762,
3.39,
-11.8408478838772,
11.8698575562324,
3.39,
-6.6960930518727,
7.39759041145496,
3.39,
-2.26769460618676,
12.4918800779587,
3.39,
-2.38090104322017,
12.5902889323073,
3.39,
-2.26281041800188,
12.7261366567474,
3.39;

BuildingSurface:Detailed,
Roof(25)_7,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-07,
Surface,
Floor(7)_3,
NoSun,
NoWind,
0.00,
6,
-11.9540540693407,
11.9682661918947,
3.39,
-7.40756499843649,
17.1984035828385,
3.39,
-10.1179316273127,
19.5544893479403,
3.39,
-10.3147493360099,
19.3280764738734,
3.39,
-10.4279557730433,
19.426485328222,
3.39,
-14.7776271352504,
14.422760811345,
3.39;

BuildingSurface:Detailed,
Roof(25)_8,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-07,
Surface,
Floor(6)_2,
NoSun,
NoWind,
0.00,
4,
-1.06104937459676,
18.6709051024732,
3.39,
-3.50630841451855,
20.7965363564024,
3.39,
-5.19566041416911,
18.8531591873288,
3.39,
-2.75040137424733,
16.7275279333995,
3.39;

BuildingSurface:Detailed,
Roof(25)_9,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-07,
Surface,
Floor(5)_3,
NoSun,
NoWind,
0.00,
8,
-0.288306837257633,
17.9991703576327,
3.39,
-0.872371298424973,
18.5068898477552,
3.39,
-2.56172329807553,
16.5635126786816,
3.39,
-0.49145152431198,
14.7638528820736,
3.39,
-0.387035793493965,
14.8839694400236,
3.39,
-0.341753218680591,
14.8446058982841,
3.39,
1.33831160935557,
16.7772993985402,
3.39,
-0.19317827805401,
18.108603246765,
3.39;

BuildingSurface:Detailed,
Roof(25)_10,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-07,
Surface,
Floor(4)_2,
NoSun,
NoWind,
0.00,
4,
-3.61951485155195,
20.894945210751,
3.39,
-5.27610238014094,
22.3349947793852,
3.39,
-5.69701279560648,
21.8507927351634,
3.39,
-4.0404252670175,
20.4107431665292,
3.39;

BuildingSurface:Detailed,
GroundFloor(26),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-02,
Ground,
,
NoSun,
NoWind,
1.00,
4,
-1.40707175697589,
6.58945144055765,
0.0099999999999989,
-4.70655789178779,
9.45765097915816,
0.0099999999999989,
5.37050879350643,
21.0499901313799,
0.0099999999999989,
8.66999492831833,
18.1817905927794,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(147)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
3.57946790947451,
18.9896327469134,
0.0099999999999989,
3.57946790947451,
18.9896327469134,
3.39,
3.73692207643223,
19.1707630461669,
3.39,
3.73692207643223,
19.1707630461669,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(147)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
1.51944262995912,
16.6198447472823,
0.0099999999999989,
1.51944262995912,
16.6198447472823,
3.39,
1.67689679691684,
16.8009750465357,
3.39,
1.67689679691684,
16.8009750465357,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(147)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(144)_2,
NoSun,
NoWind,
0.50,
4,
-4.70655762667565,
9.45765074869973,
0.0099999999999989,
-4.70655762667565,
9.45765074869973,
3.39,
-2.15448800390257,
12.3934710157663,
3.39,
-2.15448800390257,
12.3934710157663,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(147)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(142)_1,
NoSun,
NoWind,
0.50,
4,
-2.15448793238774,
12.3934710980347,
0.0099999999999989,
-2.15448793238774,
12.3934710980347,
3.39,
-1.89862491108144,
12.6878078343216,
3.39,
-1.89862491108144,
12.6878078343216,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(147)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(140)_1,
NoSun,
NoWind,
0.50,
4,
-1.89862476805181,
12.6878079988584,
0.0099999999999989,
-1.89862476805181,
12.6878079988584,
3.39,
-0.488651569542679,
14.3097966214516,
3.39,
-0.488651569542679,
14.3097966214516,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(147)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(138)_1,
NoSun,
NoWind,
0.50,
4,
-0.488651569542675,
14.3097966214516,
3.39,
-0.160622055047423,
14.687151411563,
3.39,
-0.160622055047423,
14.687151411563,
0.0099999999999989,
-0.488651569542675,
14.3097966214516,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(147)_7,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(136)_1,
NoSun,
NoWind,
0.50,
4,
-0.160622126562242,
14.6871513292946,
3.39,
1.51944270147393,
16.6198448295506,
3.39,
1.51944270147393,
16.6198448295506,
0.0099999999999989,
-0.160622126562242,
14.6871513292946,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(147)_8,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(39)_1,
NoSun,
NoWind,
0.50,
4,
1.67689672540203,
16.8009749642673,
0.0099999999999989,
1.67689672540203,
16.8009749642673,
3.39,
3.57946790947451,
18.9896327469134,
3.39,
3.57946790947451,
18.9896327469134,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(147)_9,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(18)_3,
NoSun,
NoWind,
0.50,
4,
3.7369220764322,
19.1707630461668,
0.0099999999999989,
3.7369220764322,
19.1707630461668,
3.39,
5.37050905861857,
21.0499899009215,
3.39,
5.37050905861857,
21.0499899009215,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(149)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
5.0747911843382,
14.0459823236171,
0.0099999999999989,
5.0747911843382,
14.0459823236171,
3.39,
4.97638232998962,
13.9327758865837,
3.39,
4.97638232998962,
13.9327758865837,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(149)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
0.233075550388252,
8.47622562157303,
0.0099999999999989,
0.233075550388252,
8.47622562157303,
3.39,
0.134666696039675,
8.36301918453962,
3.39,
0.134666696039675,
8.36301918453962,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(149)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(33)_1,
NoSun,
NoWind,
0.50,
4,
4.97638232998962,
13.9327758865837,
0.0099999999999989,
4.97638232998962,
13.9327758865837,
3.39,
0.233075550388241,
8.47622562157302,
3.39,
0.233075550388241,
8.47622562157302,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(149)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
7.03640768101982,
16.3025639684832,
0.0099999999999989,
7.03640768101982,
16.3025639684832,
3.39,
6.8789535140621,
16.1214336692297,
3.39,
6.8789535140621,
16.1214336692297,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(149)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(109)_1,
NoSun,
NoWind,
0.50,
4,
8.66999466320619,
18.1817908232379,
0.0099999999999989,
8.66999466320619,
18.1817908232379,
3.39,
7.03640768101983,
16.3025639684832,
3.39,
7.03640768101983,
16.3025639684832,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(149)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(29)_1,
NoSun,
NoWind,
0.50,
4,
6.8789535140621,
16.1214336692297,
0.0099999999999989,
6.8789535140621,
16.1214336692297,
3.39,
5.0747911843382,
14.0459823236171,
3.39,
5.0747911843382,
14.0459823236171,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(149)_7,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(23)_3,
NoSun,
NoWind,
0.50,
4,
0.134666696039684,
8.36301918453963,
0.0099999999999989,
0.134666696039684,
8.36301918453963,
3.39,
-1.40707202208801,
6.58945167101611,
3.39,
-1.40707202208801,
6.58945167101611,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(146)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-02,
Surface,
Wall(60)_1,
NoSun,
NoWind,
0.50,
4,
-1.40707175697589,
6.58945144055765,
0.0099999999999989,
-1.40707175697589,
6.58945144055765,
3.39,
-4.70655789178779,
9.45765097915815,
3.39,
-4.70655789178779,
9.45765097915815,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(148)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
7.13038711955177,
19.5201512423785,
0.0099999999999989,
7.13038711955177,
19.5201512423785,
3.39,
7.31151741880524,
19.3626970754208,
3.39,
7.31151741880524,
19.3626970754208,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(148)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
8.59452383774001,
18.2473966109077,
3.39,
8.66999479576229,
18.1817907080087,
3.39,
8.66999479576229,
18.1817907080087,
0.0099999999999989,
8.59452383774001,
18.2473966109077,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(148)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(164)_1,
NoSun,
NoWind,
0.50,
4,
7.31151741880526,
19.3626970754208,
0.0099999999999989,
7.31151741880526,
19.3626970754208,
3.39,
8.59452370518397,
18.2473967261369,
3.39,
8.59452370518397,
18.2473967261369,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(148)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-02,
Surface,
Wall(67)_2,
NoSun,
NoWind,
0.50,
4,
5.37050866095037,
21.0499902466092,
0.0099999999999989,
5.37050866095037,
21.0499902466092,
3.39,
7.13038725210781,
19.5201511271493,
3.39,
7.13038725210781,
19.5201511271493,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(26)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-02,
Adiabatic,
,
NoSun,
NoWind,
0.00,
12,
-3.20705410027904,
8.15415266156548,
3.38999999999999,
0.591527677576012,
12.5239211310553,
3.38999999999999,
2.39151002640733,
10.959220346913,
3.38999999999999,
7.03640795166013,
16.3025641748902,
3.39,
6.99281743572562,
16.3404568322866,
3.39,
2.50537367743054,
11.1782433035629,
3.38999999999999,
0.56785154528027,
12.8625055972665,
3.38999999999999,
-0.5540093942935,
11.5719522150856,
3.38999999999999,
-1.87238212631103,
12.717996146527,
3.39,
-2.03639763826824,
12.5293194075303,
3.39,
-0.650100289321074,
11.3242295074207,
3.38999999999999,
-3.32026053731245,
8.25256151591406,
3.38999999999999;

BuildingSurface:Detailed,
Roof(26)_2,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-02,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
8.66999475580352,
18.1817907427443,
3.39,
8.62640423986901,
18.2196834001408,
3.39,
8.36398062827281,
17.9177995680516,
3.39,
8.40757114420732,
17.8799069106552,
3.39;

BuildingSurface:Detailed,
Roof(26)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-02,
Surface,
Floor(20)_2,
NoSun,
NoWind,
0.00,
10,
5.37050888837251,
21.0499900489142,
3.39,
-1.87238279168271,
12.7179962832548,
3.39,
-0.554010059665178,
11.5719523518134,
3.39,
0.567850879908592,
12.8625057339943,
3.39,
2.50537301205886,
11.1782434402907,
3.39,
6.99281677035394,
16.3404569690145,
3.39,
7.03640804099803,
16.302563655559,
3.39,
8.4075714115882,
17.8799066782246,
3.39,
8.3639801409441,
17.91779999168,
3.39,
8.62640375254031,
18.2196838237692,
3.39;

BuildingSurface:Detailed,
Roof(26)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-02,
Surface,
Floor(9)_2,
NoSun,
NoWind,
0.00,
4,
0.591527539491741,
12.5239208094191,
3.39,
-3.2070542383633,
8.15415233992925,
3.39,
-1.40707188953199,
6.58945155578689,
3.39,
2.39150988832306,
10.9592200252767,
3.39;

BuildingSurface:Detailed,
Roof(26)_5,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-02,
Surface,
Floor(8)_2,
NoSun,
NoWind,
0.00,
4,
-0.650100559158071,
11.3242293003154,
3.39,
-2.03639790810523,
12.529319200425,
3.39,
-4.7065581560966,
9.45765120891831,
3.39,
-3.32026080714944,
8.25256130880875,
3.39;

BuildingSurface:Detailed,
GroundFloor(27),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-23,
Ground,
,
NoSun,
NoWind,
1.00,
16,
25.8916125998333,
37.8329494446602,
0.0099999999999989,
14.1551653155689,
24.3317112758277,
0.0099999999999989,
14.0004498516233,
24.4662033767707,
0.0099999999999989,
8.75197761969921,
18.4285267349885,
0.0099999999999989,
7.46897133332049,
19.5438270842724,
0.0099999999999989,
11.995778633355,
24.7513231878096,
0.0099999999999989,
11.5278586936169,
25.1580797857837,
0.0099999999999989,
12.533045439416,
26.3144148615082,
0.0099999999999989,
13.0009653791541,
25.9076582635341,
0.0099999999999989,
17.7508327490454,
31.371755624347,
0.0099999999999989,
17.2829128093072,
31.7785122223211,
0.0099999999999989,
18.2407589916334,
32.8803882094463,
0.0099999999999989,
18.7086789313715,
32.4736316114722,
0.0099999999999989,
23.4585463012628,
37.9377289722851,
0.0099999999999989,
22.9906263615247,
38.3444855702592,
0.0099999999999989,
23.9859709097708,
39.4894984928613,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(163)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.390469042346,
21.463763910325,
0.0099999999999989,
11.390469042346,
21.463763910325,
3.39,
11.2920601879974,
21.3505574732916,
3.39,
11.2920601879974,
21.3505574732916,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(163)_6,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
10.0640959980095,
19.9379462639307,
0.0099999999999989,
10.0640959980095,
19.9379462639307,
3.39,
9.90664183105179,
19.7568159646773,
3.39,
9.90664183105179,
19.7568159646773,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(162)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
14.1136565410992,
24.367794812824,
0.0099999999999989,
14.1136565410992,
24.367794812824,
3.39,
14.0004501040658,
24.4662036671726,
3.39,
14.0004501040658,
24.4662036671726,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(153)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
13.000965181195,
25.9076580358082,
0.0099999999999989,
13.000965181195,
25.9076580358082,
3.39,
13.1584193481528,
26.0887883350617,
3.39,
13.1584193481528,
26.0887883350617,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(157)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
18.7086787334125,
32.4736313837464,
0.0099999999999989,
18.7086787334125,
32.4736313837464,
3.39,
18.8661329003702,
32.6547616829999,
3.39,
18.8661329003702,
32.6547616829999,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(156)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
18.527548434159,
32.6310855507041,
0.0099999999999989,
18.527548434159,
32.6310855507041,
3.39,
18.7086787334125,
32.4736313837464,
3.39,
18.7086787334125,
32.4736313837464,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(164)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(148)_3,
NoSun,
NoWind,
0.50,
4,
8.75197787214168,
18.4285270253904,
0.0099999999999989,
8.75197787214168,
18.4285270253904,
3.39,
7.46897158576297,
19.5438273746742,
3.39,
7.46897158576297,
19.5438273746742,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(163)_9,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-23,
Surface,
Wall(41)_2,
NoSun,
NoWind,
0.50,
4,
11.2920601201107,
21.3505573951968,
0.0099999999999989,
11.2920601201107,
21.3505573951968,
3.39,
10.0640960658963,
19.9379463420256,
3.39,
10.0640960658963,
19.9379463420256,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(163)_10,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
12.7288294614867,
23.0033714539795,
0.0099999999999989,
12.7288294614867,
23.0033714539795,
3.39,
12.5713752945289,
22.822241154726,
3.39,
12.5713752945289,
22.822241154726,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(163)_11,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
14.0004501719526,
24.4662037452674,
0.0099999999999989,
14.0004501719526,
24.4662037452674,
3.39,
13.902041317604,
24.352997308234,
3.39,
13.902041317604,
24.352997308234,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(163)_12,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-23,
Surface,
Wall(48)_2,
NoSun,
NoWind,
0.50,
4,
13.9020413854908,
24.3529973863288,
3.39,
12.7288293935999,
23.0033713758847,
3.39,
12.7288293935999,
23.0033713758847,
0.0099999999999989,
13.9020413854908,
24.3529973863288,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(163)_13,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-23,
Surface,
Wall(46)_2,
NoSun,
NoWind,
0.50,
4,
12.5713753624157,
22.8222412328208,
3.39,
11.3904691102328,
21.4637639884198,
3.39,
11.3904691102328,
21.4637639884198,
0.0099999999999989,
12.5713753624157,
22.8222412328208,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(163)_14,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-23,
Surface,
Wall(105)_2,
NoSun,
NoWind,
0.50,
4,
9.90664176316499,
19.7568158865825,
0.0099999999999989,
9.90664176316499,
19.7568158865825,
3.39,
8.75197787214169,
18.4285270253904,
3.39,
8.75197787214169,
18.4285270253904,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(162)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-23,
Surface,
Wall(49)_6,
NoSun,
NoWind,
0.50,
4,
14.1551655680114,
24.3317115662295,
3.39,
14.1136565410992,
24.367794812824,
3.39,
14.1136565410992,
24.367794812824,
0.0099999999999989,
14.1551655680114,
24.3317115662295,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(27)_6,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.00,
8,
18.7916846151588,
32.5691175992663,
3.39,
20.2294063654832,
31.3193251490394,
3.39,
20.3048531538171,
31.406116750765,
3.39,
18.868822707662,
32.654438972708,
3.39,
23.5244275162679,
38.0100996610344,
3.39,
23.0548162723605,
38.4183264872925,
3.39,
22.990626800905,
38.3444849472539,
3.39,
23.4585467406432,
37.9377283492798,
3.39;

BuildingSurface:Detailed,
Roof(27)_7,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-23,
Surface,
Floor(15)_19,
NoSun,
NoWind,
0.00,
18,
14.1551663833623,
24.3317114062059,
3.39,
20.2294069938961,
31.3193259024228,
3.39,
18.7916852435717,
32.5691183526498,
3.39,
18.7086799991648,
32.4736317418504,
3.39,
18.2407600594267,
32.8803883398245,
3.39,
17.326555579768,
31.8287163886853,
3.39,
17.7056024287583,
31.499215989847,
3.39,
17.6619607260908,
31.449011953861,
3.39,
17.7508338168387,
31.3717557547252,
3.39,
13.0009664469474,
25.9076583939123,
3.39,
12.5330465072093,
26.3144149918864,
3.39,
11.6030244443617,
25.244546992768,
3.39,
11.9820712933519,
24.9150465939297,
3.39,
11.9069066104005,
24.8285795173236,
3.39,
11.9957797011483,
24.7513233181877,
3.39,
7.46897240111383,
19.5438272146506,
3.39,
8.75197868749255,
18.4285268653667,
3.39,
14.0004509194166,
24.4662035071489,
3.39;

BuildingSurface:Detailed,
Roof(27)_8,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
17.3265550613054,
31.8287167061699,
3.39,
17.2829127025789,
31.7785119154743,
3.39,
17.6619595515691,
31.449011516636,
3.39,
17.7056019102956,
31.4992163073316,
3.39;

BuildingSurface:Detailed,
Roof(27)_9,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
11.527858914918,
25.1580798562917,
3.39,
11.9069057639083,
24.8285794574534,
3.39,
11.9820704468597,
24.9150465340595,
3.39,
11.6030235978695,
25.2445469328978,
3.39;

BuildingSurface:Detailed,
Wall(152)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(75)_6,
NoSun,
NoWind,
0.50,
4,
12.5330452414569,
26.3144146337824,
3.39,
12.8198348819415,
26.065112202766,
3.39,
12.8198348819415,
26.065112202766,
0.0099999999999989,
12.5330452414569,
26.3144146337824,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(152)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
12.8198348819415,
26.065112202766,
0.0099999999999989,
12.8198348819415,
26.065112202766,
3.39,
13.000965181195,
25.9076580358083,
3.39,
13.000965181195,
25.9076580358083,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(151)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(64)_4,
NoSun,
NoWind,
0.50,
4,
11.5278590488881,
25.1580801944764,
3.39,
12.5330451386282,
26.3144145154914,
3.39,
12.5330451386282,
26.3144145154914,
0.0099999999999989,
11.5278590488881,
25.1580801944764,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(150)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(65)_4,
NoSun,
NoWind,
0.50,
4,
11.814648586544,
24.9087776451691,
3.39,
11.5278589460594,
25.1580800761855,
3.39,
11.5278589460594,
25.1580800761855,
0.0099999999999989,
11.814648586544,
24.9087776451691,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(150)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.9957788857975,
24.7513234782114,
0.0099999999999989,
11.9957788857975,
24.7513234782114,
3.39,
11.814648586544,
24.9087776451691,
3.39,
11.814648586544,
24.9087776451691,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(165)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.8383247188398,
24.5701931789579,
0.0099999999999989,
11.8383247188398,
24.5701931789579,
3.39,
11.9957788857975,
24.7513234782114,
3.39,
11.9957788857975,
24.7513234782114,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(165)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(66)_2,
NoSun,
NoWind,
0.50,
4,
7.46897158576298,
19.5438273746743,
0.0099999999999989,
7.46897158576298,
19.5438273746743,
3.39,
11.8383247188398,
24.5701931789579,
3.39,
11.8383247188398,
24.5701931789579,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(156)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(84)_5,
NoSun,
NoWind,
0.50,
4,
18.2407587936743,
32.8803879817205,
3.39,
18.527548434159,
32.6310855507041,
3.39,
18.527548434159,
32.6310855507041,
0.0099999999999989,
18.2407587936743,
32.8803879817205,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(155)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(72)_4,
NoSun,
NoWind,
0.50,
4,
17.2829126113482,
31.7785119945953,
0.0099999999999989,
17.2829126113482,
31.7785119945953,
3.39,
18.2407587936743,
32.8803879817205,
3.39,
18.2407587936743,
32.8803879817205,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(154)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(73)_4,
NoSun,
NoWind,
0.50,
4,
17.5697022518328,
31.5292095635789,
3.39,
17.2829126113482,
31.7785119945953,
3.39,
17.2829126113482,
31.7785119945953,
0.0099999999999989,
17.5697022518328,
31.5292095635789,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(154)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
17.7508325510863,
31.3717553966212,
0.0099999999999989,
17.7508325510863,
31.3717553966212,
3.39,
17.5697022518328,
31.5292095635789,
3.39,
17.5697022518328,
31.5292095635789,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(153)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
17.5933783841286,
31.1906250973677,
0.0099999999999989,
17.5933783841286,
31.1906250973677,
3.39,
17.7508325510863,
31.3717553966211,
3.39,
17.7508325510863,
31.3717553966211,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(153)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(74)_2,
NoSun,
NoWind,
0.50,
4,
13.1584193481528,
26.0887883350617,
0.0099999999999989,
13.1584193481528,
26.0887883350617,
3.39,
17.5933783841286,
31.1906250973677,
3.39,
17.5933783841286,
31.1906250973677,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(160)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(103)_8,
NoSun,
NoWind,
0.50,
4,
23.9859709442796,
39.4894985325592,
3.39,
25.8916126343421,
37.8329494843581,
3.39,
25.8916126343421,
37.8329494843581,
0.0099999999999989,
23.9859709442796,
39.4894985325592,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(159)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(81)_4,
NoSun,
NoWind,
0.50,
4,
22.99062595177,
38.3444850988905,
0.0099999999999989,
22.99062595177,
38.3444850988905,
3.39,
23.9859711560752,
39.4894987762021,
3.39,
23.9859711560752,
39.4894987762021,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(158)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(82)_4,
NoSun,
NoWind,
0.50,
4,
23.2774158040503,
38.095182911517,
3.39,
22.9906261635656,
38.3444853425334,
3.39,
22.9906261635656,
38.3444853425334,
0.0099999999999989,
23.2774158040503,
38.095182911517,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(158)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
23.4585461033037,
37.9377287445593,
0.0099999999999989,
23.4585461033037,
37.9377287445593,
3.39,
23.2774158040503,
38.095182911517,
3.39,
23.2774158040503,
38.095182911517,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(157)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
23.301091936346,
37.7565984453058,
0.0099999999999989,
23.301091936346,
37.7565984453058,
3.39,
23.4585461033037,
37.9377287445593,
3.39,
23.4585461033037,
37.9377287445593,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(157)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(83)_2,
NoSun,
NoWind,
0.50,
4,
18.8661329003702,
32.6547616829999,
0.0099999999999989,
18.8661329003702,
32.6547616829999,
3.39,
23.3010919363461,
37.7565984453059,
3.39,
23.3010919363461,
37.7565984453059,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(161)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-23,
Surface,
Wall(182)_2,
NoSun,
NoWind,
0.50,
4,
25.8916127433089,
37.8329496097101,
3.39,
14.1551654590446,
24.3317114408776,
3.39,
14.1551654590446,
24.3317114408776,
0.0099999999999989,
25.8916127433089,
37.8329496097101,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(27)_10,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-23,
Surface,
Floor(22)_6,
NoSun,
NoWind,
0.00,
6,
20.3048526117123,
31.4061182914151,
3.39,
25.8916118410499,
37.8329496075955,
3.39,
23.9859701509874,
39.4894986557965,
3.39,
23.0548157302558,
38.4183280279426,
3.39,
23.5244277288727,
38.0101005456255,
3.39,
18.8688229202668,
32.654439857299,
3.39;

BuildingSurface:Detailed,
GroundFloor(28),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-24,
Ground,
,
NoSun,
NoWind,
1.00,
4,
29.8452560987872,
34.7141029931413,
0.0099999999999989,
26.2490649490257,
37.840224266281,
0.0099999999999989,
28.152084877474,
40.02939827028,
0.0099999999999989,
31.7482760272355,
36.9032769971402,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(168),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-24,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
28.1520849864409,
40.029398395632,
0.0099999999999989,
28.1520849864409,
40.029398395632,
3.39,
31.7482761362024,
36.9032771224922,
3.39,
31.7482761362024,
36.9032771224922,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(169),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-24,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
31.7482760272356,
36.9032769971402,
0.0099999999999989,
31.7482760272356,
36.9032769971402,
3.39,
29.8452560987873,
34.7141029931413,
3.39,
29.8452560987873,
34.7141029931413,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(28)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-24,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
29.8452561532706,
34.7141030558173,
3.39,
29.8981896199657,
34.774996043588,
3.39,
26.3019984702042,
37.9011173167277,
3.39,
26.2490650035091,
37.840224328957,
3.39;

BuildingSurface:Detailed,
Wall(167)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-24,
Surface,
Wall(102)_2,
NoSun,
NoWind,
0.50,
4,
26.2490649490257,
37.8402242662811,
0.0099999999999989,
26.2490649490257,
37.8402242662811,
3.39,
28.152084877474,
40.02939827028,
3.39,
28.152084877474,
40.02939827028,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(166)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-24,
Surface,
Wall(183)_4,
NoSun,
NoWind,
0.50,
4,
29.8452559898204,
34.7141028677893,
0.0099999999999989,
29.8452559898204,
34.7141028677893,
3.39,
26.2490648400589,
37.8402241409291,
3.39,
26.2490648400589,
37.8402241409291,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(28)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-24,
Surface,
Floor(23)_4,
NoSun,
NoWind,
0.00,
4,
31.7482760817189,
36.9032770598162,
3.39,
28.1520849319574,
40.029398332956,
3.39,
26.3019984702042,
37.9011173167277,
3.39,
29.8981896199657,
34.774996043588,
3.39;

BuildingSurface:Detailed,
GroundFloor(29),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-26,
Ground,
,
NoSun,
NoWind,
1.00,
4,
13.6206357840174,
19.5251094015633,
0.0099999999999989,
16.132208195049,
22.4143429556619,
0.0099999999999989,
17.6718157387035,
21.0759825365213,
0.0099999999999989,
15.1602433276719,
18.1867489824227,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(173),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-26,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
17.6718157387035,
21.0759825365213,
0.0099999999999989,
17.6718157387035,
21.0759825365213,
3.39,
15.1602433276719,
18.1867489824227,
3.39,
15.1602433276719,
18.1867489824227,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(29)_2,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-26,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
13.6206359981341,
19.5251096478763,
3.39,
15.1602435417885,
18.1867492287357,
3.39,
15.2107233477152,
18.2448196026764,
3.39,
13.6711158040607,
19.583180021817,
3.39;

BuildingSurface:Detailed,
Wall(170)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-26,
Surface,
Wall(42)_5,
NoSun,
NoWind,
0.50,
4,
15.1602434634455,
18.1867491386123,
0.0099999999999989,
15.1602434634455,
18.1867491386123,
3.39,
13.620635919791,
19.5251095577529,
3.39,
13.620635919791,
19.5251095577529,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(171)_4,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-26,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
14.8015421040871,
20.8835867240591,
0.0099999999999989,
14.8015421040871,
20.8835867240591,
3.39,
14.9589962710448,
21.0647170233126,
3.39,
14.9589962710448,
21.0647170233126,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(171)_5,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-26,
Surface,
Wall(44)_2,
NoSun,
NoWind,
0.50,
4,
13.6206358519042,
19.5251094796581,
3.39,
14.8015421040871,
20.8835867240591,
3.39,
14.8015421040871,
20.8835867240591,
0.0099999999999989,
13.6206358519042,
19.5251094796581,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(171)_6,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-26,
Surface,
Wall(50)_2,
NoSun,
NoWind,
0.50,
4,
14.9589962031581,
21.0647169452178,
3.39,
16.132208195049,
22.4143429556619,
3.39,
16.132208195049,
22.4143429556619,
0.0099999999999989,
14.9589962031581,
21.0647169452178,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(29)_5,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-26,
Surface,
Floor(21)_7,
NoSun,
NoWind,
0.00,
4,
15.2107235618318,
18.2448198489894,
3.39,
16.9820829401062,
20.2825357155908,
3.39,
15.4424753964517,
21.6208961347315,
3.39,
13.6711160181773,
19.58318026813,
3.39;

BuildingSurface:Detailed,
Wall(172)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-26,
Surface,
Wall(181)_6,
NoSun,
NoWind,
0.50,
4,
16.1322080592754,
22.4143427994723,
0.0099999999999989,
16.1322080592754,
22.4143427994723,
3.39,
17.6718156029299,
21.0759823803317,
3.39,
17.6718156029299,
21.0759823803317,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(29)_6,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-26,
Surface,
Floor(15)_16,
NoSun,
NoWind,
0.00,
4,
17.0804916758745,
20.3957419241784,
3.39,
17.6718160483565,
21.0759828007014,
3.39,
16.132208504702,
22.414343219842,
3.39,
15.5408841322201,
21.734102343319,
3.39;

BuildingSurface:Detailed,
Roof(29)_7,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-26,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
17.0804918444215,
20.3957422101045,
3.39,
15.540884300767,
21.7341026292451,
3.39,
15.4424754464185,
21.6208961922117,
3.39,
16.9820829900729,
20.282535773071,
3.39;

BuildingSurface:Detailed,
GroundFloor(30),
Floor,
Wermsdorf_Bodenplatte_U_0_216,
EG-25,
Ground,
,
NoSun,
NoWind,
1.00,
12,
14.2419571102839,
24.2562647095026,
0.0099999999999989,
25.9784043945483,
37.7575028783351,
0.0099999999999989,
29.6878019813432,
34.5329727508468,
0.0099999999999989,
24.3339896314293,
28.3741161653161,
0.0099999999999989,
24.1453122363736,
28.5381309225638,
0.0099999999999989,
23.8172827218783,
28.1607761324524,
0.0099999999999989,
24.005960116934,
27.9967613752047,
0.0099999999999989,
18.6205349066491,
21.8015383538415,
0.0099999999999989,
18.4318575115935,
21.9655531110891,
0.0099999999999989,
18.1038279970982,
21.5881983209777,
0.0099999999999989,
18.1113750929004,
21.5816377306878,
0.0099999999999989,
17.7702243978254,
21.189188748972,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(174),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-25,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
24.1453122264341,
28.5381309111296,
3.39,
23.8172827119388,
28.1607761210182,
3.39,
23.8172827119388,
28.1607761210182,
0.0099999999999989,
24.1453122264341,
28.5381309111296,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(175),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-25,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
23.8172827119388,
28.1607761210182,
3.39,
24.0059601069945,
27.9967613637706,
3.39,
24.0059601069945,
27.9967613637706,
0.0099999999999989,
23.8172827119388,
28.1607761210182,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(176),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-25,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
24.0059598136613,
27.9967610263294,
0.0099999999999989,
24.0059598136613,
27.9967610263294,
3.39,
18.6205352594355,
21.8015387596757,
3.39,
18.6205352594355,
21.8015387596757,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(177),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-25,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
18.6205349661023,
21.8015384222345,
3.39,
18.4318575710466,
21.9655531794822,
3.39,
18.4318575710466,
21.9655531794822,
0.0099999999999989,
18.6205349661023,
21.8015384222345,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(178),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-25,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
18.4318575710466,
21.9655531794822,
3.39,
18.1038280565514,
21.5881983893708,
3.39,
18.1038280565514,
21.5881983893708,
0.0099999999999989,
18.4318575710466,
21.9655531794822,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(179),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-25,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
18.1038280565514,
21.5881983893708,
3.39,
18.1113751523536,
21.5816377990809,
3.39,
18.1113751523536,
21.5816377990809,
0.0099999999999989,
18.1038280565514,
21.5881983893708,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(180),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-25,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
18.1113751523536,
21.5816377990809,
0.0099999999999989,
18.1113751523536,
21.5816377990809,
3.39,
17.7702244572785,
21.189188817365,
3.39,
17.7702244572785,
21.189188817365,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(184),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-25,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
29.6878015691037,
34.5329722766194,
0.0099999999999989,
29.6878015691037,
34.5329722766194,
3.39,
24.3339898752488,
28.3741164457984,
3.39,
24.3339898752488,
28.3741164457984,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(185),
Wall,
Wermsdorf_Aussenwand_U_0_158,
EG-25,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
24.3339896214898,
28.374116153882,
3.39,
24.1453122264341,
28.5381309111296,
3.39,
24.1453122264341,
28.5381309111296,
0.0099999999999989,
24.3339896214898,
28.374116153882,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(182)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-25,
Surface,
Wall(161)_2,
NoSun,
NoWind,
0.50,
4,
14.2419570607702,
24.2562646525437,
3.39,
25.9784043450346,
37.7575028213762,
3.39,
25.9784043450346,
37.7575028213762,
0.0099999999999989,
14.2419570607702,
24.2562646525437,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(181)_4,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-25,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
16.230616913624,
22.5275492365057,
0.0099999999999989,
16.230616913624,
22.5275492365057,
3.39,
16.1174104765906,
22.6259580908543,
3.39,
16.1174104765906,
22.6259580908543,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(181)_5,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-25,
Surface,
Wall(49)_5,
NoSun,
NoWind,
0.50,
4,
16.1174104765906,
22.6259580908542,
3.39,
14.2419571697371,
24.2562647778957,
3.39,
14.2419571697371,
24.2562647778957,
0.0099999999999989,
16.1174104765907,
22.6259580908543,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(181)_6,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
EG-25,
Surface,
Wall(172)_2,
NoSun,
NoWind,
0.50,
4,
17.7702244572785,
21.1891888173651,
0.0099999999999989,
17.7702244572785,
21.1891888173651,
3.39,
16.230616913624,
22.5275492365057,
3.39,
16.230616913624,
22.5275492365057,
0.0099999999999989;

BuildingSurface:Detailed,
Roof(30)_5,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-25,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
23.9123647816561,
28.2701555301143,
3.39,
20.3916445899169,
31.330670900355,
3.39,
20.316197801583,
31.2438792986294,
3.39,
23.8369179933222,
28.1833639283887,
3.39;

BuildingSurface:Detailed,
Roof(30)_6,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-25,
Surface,
Floor(15)_15,
NoSun,
NoWind,
0.00,
10,
20.3161979967082,
31.2438795230953,
3.39,
14.2419573861744,
24.2562650268783,
3.39,
17.7702246737159,
21.1891890663477,
3.39,
18.1113753687909,
21.5816380480635,
3.39,
18.1038282729887,
21.5881986383534,
3.39,
18.4318577874839,
21.9655534284648,
3.39,
18.6205351825396,
21.8015386712172,
3.39,
24.0059603928245,
27.9967616925805,
3.39,
23.8172829977688,
28.1607764498281,
3.39,
23.8369181884475,
28.1833641528546,
3.39;

BuildingSurface:Detailed,
Roof(30)_7,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
EG-25,
Surface,
Floor(22)_8,
NoSun,
NoWind,
0.00,
8,
29.6878016894678,
34.5329724371854,
3.39,
25.9784041026729,
37.7575025646738,
3.39,
20.3916442172763,
31.3306704937838,
3.39,
23.9123644090155,
28.2701551235431,
3.39,
24.1453119444982,
28.5381306089024,
3.39,
24.1528590403004,
28.5315700186125,
3.39,
24.1602390483175,
28.5400597466804,
3.39,
24.341369347571,
28.3826055797227,
3.39;

BuildingSurface:Detailed,
Roof(30)_8,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24,
EG-25,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
24.1528590366525,
28.5315700217836,
3.39,
24.3339893359059,
28.3741158548259,
3.39,
24.3413699999821,
28.3826063376034,
3.39,
24.1602397007286,
28.5400605045611,
3.39;

BuildingSurface:Detailed,
Wall(183)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-25,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
25.9784042360678,
37.7575026960242,
0.0099999999999989,
25.9784042360678,
37.7575026960242,
3.39,
26.0916106731012,
37.6590938416756,
3.39,
26.0916106731012,
37.6590938416756,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(183)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
EG-25,
Surface,
Wall(166)_2,
NoSun,
NoWind,
0.50,
4,
26.0916106731012,
37.6590938416756,
0.0099999999999989,
26.0916106731012,
37.6590938416756,
3.39,
29.6878018228627,
34.5329725685358,
3.39,
29.6878018228627,
34.5329725685358,
0.0099999999999989;

BuildingSurface:Detailed,
Wall(189),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-06,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-13.9010485911735,
23.1743559363758,
7.19,
-10.4173751472339,
27.1818638073587,
7.19,
-10.4173751472339,
27.1818638073587,
3.81,
-13.9010485911735,
23.1743559363758,
3.81;

BuildingSurface:Detailed,
Floor_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-06,
Adiabatic,
,
NoSun,
NoWind,
1.00,
14,
-11.7098117498093,
25.6950851359191,
3.81,
-9.78152877234017,
24.0188543168483,
3.81,
-11.0936468303212,
22.5094351564028,
3.81,
-9.3842296311166,
21.0234614557393,
3.81,
-9.48263782940615,
20.9102557734154,
3.81,
-11.1920550286107,
22.3962294740789,
3.81,
-11.9727652731094,
21.4981250736138,
3.81,
-12.0859717101428,
21.5965339279624,
3.81,
-11.3052614656441,
22.4946383284275,
3.81,
-13.1203380060799,
24.0724602931497,
3.81,
-13.0219291517313,
24.1856667301831,
3.81,
-11.2068526112956,
22.6078447654609,
3.81,
-9.99314340766313,
24.0040574888731,
3.81,
-11.8082199480989,
25.5818794535952,
3.81;

BuildingSurface:Detailed,
Floor_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-06,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
-10.4173752565771,
27.1818636815738,
3.81,
-6.77967507990334,
24.0196591618396,
3.81,
-6.84528098280238,
23.9441882038173,
3.81,
-10.4829811594761,
27.1063927235515,
3.81;

BuildingSurface:Detailed,
Floor_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-06,
Surface,
Roof(3)_2,
NoSun,
NoWind,
1.00,
6,
-10.4829812359358,
27.1063921275104,
3.81,
-6.84528105926204,
23.9441876077761,
3.81,
-9.38422950145531,
21.023461532314,
3.81,
-11.0936467006599,
22.5094352329775,
3.81,
-9.78152864267887,
24.0188543934231,
3.81,
-11.7098116201481,
25.6950852124938,
3.81;

BuildingSurface:Detailed,
Floor_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-06,
Surface,
Roof(2)_1,
NoSun,
NoWind,
1.00,
4,
-11.8082202886938,
25.5818794972865,
3.81,
-9.99314374825804,
24.0040575325643,
3.81,
-11.2068529518905,
22.6078448091522,
3.81,
-13.0219294923263,
24.1856667738743,
3.81;

BuildingSurface:Detailed,
Floor_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-06,
Surface,
Roof(1)_3,
NoSun,
NoWind,
1.00,
4,
-11.9727656137044,
21.4981251173051,
3.81,
-11.1920553692057,
22.3962295177702,
3.81,
-9.48263817000109,
20.9102558171067,
3.81,
-10.2633484144998,
20.0121514166416,
3.81;

BuildingSurface:Detailed,
Floor_6,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-06,
Surface,
Roof_3,
NoSun,
NoWind,
1.00,
4,
-13.9010485911735,
23.1743559363758,
3.81,
-13.1203383466748,
24.0724603368409,
3.81,
-11.3052618062391,
22.4946383721187,
3.81,
-12.0859720507378,
21.5965339716536,
3.81;

BuildingSurface:Detailed,
Wall(186)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-06,
Surface,
Wall(192)_3,
NoSun,
NoWind,
0.50,
4,
-10.4173751472339,
27.1818638073587,
3.81,
-10.4173751472339,
27.1818638073587,
7.19,
-6.77967497056015,
24.0196592876245,
7.19,
-6.77967497056015,
24.0196592876245,
3.81;

BuildingSurface:Detailed,
Wall(187)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-06,
Surface,
Wall(246)_1,
NoSun,
NoWind,
0.50,
4,
-6.77967497056015,
24.0196592876245,
7.19,
-10.2633484144998,
20.0121514166416,
7.19,
-10.2633484144998,
20.0121514166416,
3.81,
-6.77967497056015,
24.0196592876245,
3.81;

BuildingSurface:Detailed,
Wall(188)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-06,
Surface,
Wall(219)_3,
NoSun,
NoWind,
0.50,
4,
-10.2633484144998,
20.0121514166416,
3.81,
-10.2633484144998,
20.0121514166416,
7.19,
-13.9010485911735,
23.1743559363758,
7.19,
-13.9010485911735,
23.1743559363758,
3.81;

BuildingSurface:Detailed,
Roof(31)_1,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-06,
Surface,
Floor(24)_3,
NoSun,
NoWind,
0.00,
4,
-13.9010485911735,
23.1743559363758,
7.19,
-10.2633484144998,
20.0121514166416,
7.19,
-6.77967497056015,
24.0196592876245,
7.19,
-10.4173751472339,
27.1818638073587,
7.19;

BuildingSurface:Detailed,
Wall(190),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-07,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-8.44919806026239,
29.4459925480271,
3.81,
-8.44919806026239,
29.4459925480271,
7.19,
-3.30207872314308,
24.9716699703118,
7.19,
-3.30207872314308,
24.9716699703118,
3.81;

BuildingSurface:Detailed,
Wall(193),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-07,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-10.2599209802762,
27.3629941066122,
3.81,
-10.2599209802762,
27.3629941066122,
7.19,
-8.44919806026241,
29.4459925480271,
7.19,
-8.44919806026241,
29.4459925480271,
3.81;

BuildingSurface:Detailed,
Floor(1)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-07,
Surface,
Roof(12)_2,
NoSun,
NoWind,
1.00,
4,
-8.4491980602624,
29.4459925480271,
3.81,
-3.30207872314308,
24.9716699703118,
3.81,
-5.11280164315689,
22.8886715288969,
3.81,
-10.2599209802762,
27.3629941066122,
3.81;

BuildingSurface:Detailed,
Wall(192)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-07,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-6.44109050434897,
24.0433354199202,
3.81,
-6.44109050434897,
24.0433354199202,
7.19,
-6.62222080360243,
24.2007895868779,
7.19,
-6.62222080360243,
24.2007895868779,
3.81;

BuildingSurface:Detailed,
Wall(192)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-07,
Surface,
Wall(247)_2,
NoSun,
NoWind,
0.50,
4,
-5.11280164315689,
22.8886715288969,
3.81,
-5.11280164315689,
22.8886715288969,
7.19,
-6.44109050434897,
24.0433354199202,
7.19,
-6.44109050434897,
24.0433354199202,
3.81;

BuildingSurface:Detailed,
Wall(192)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-07,
Surface,
Wall(186)_1,
NoSun,
NoWind,
0.50,
4,
-6.62222080360245,
24.2007895868779,
3.81,
-6.62222080360245,
24.2007895868779,
7.19,
-10.2599209802762,
27.3629941066122,
7.19,
-10.2599209802762,
27.3629941066122,
3.81;

BuildingSurface:Detailed,
Wall(191)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-07,
Surface,
Wall(209)_3,
NoSun,
NoWind,
0.50,
4,
-3.30207872314308,
24.9716699703118,
3.81,
-3.30207872314308,
24.9716699703118,
7.19,
-5.11280164315689,
22.8886715288969,
7.19,
-5.11280164315689,
22.8886715288969,
3.81;

BuildingSurface:Detailed,
Roof(32)_1,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-07,
Surface,
Floor(28)_3,
NoSun,
NoWind,
0.00,
4,
-10.2599209802762,
27.3629941066122,
7.19,
-5.11280164315689,
22.8886715288969,
7.19,
-3.30207872314308,
24.9716699703118,
7.19,
-8.4491980602624,
29.4459925480271,
7.19;

BuildingSurface:Detailed,
Wall(199),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-10,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-1.35115445826721,
23.2757573803713,
3.81,
-1.35115445826721,
23.2757573803713,
7.19,
-0.856819683221294,
22.8460387163826,
7.19,
-0.856819683221294,
22.8460387163826,
3.81;

BuildingSurface:Detailed,
Wall(200),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-10,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-0.856819683221307,
22.8460387163826,
3.81,
-0.856819683221307,
22.8460387163826,
7.19,
0.934221465922787,
24.9063958703907,
7.19,
0.934221465922787,
24.9063958703907,
3.81;

BuildingSurface:Detailed,
Roof(33)_1,
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-10,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
4,
1.58740442965966,
21.039310557699,
7.19,
3.22099150737283,
22.9185375223447,
7.19,
0.934221479297831,
24.906396380186,
7.19,
-0.699365598415341,
23.0271694155402,
7.19;

BuildingSurface:Detailed,
Wall(195)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-10,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
1.55460182547404,
21.0015744483252,
3.81,
1.55460182547404,
21.0015744483252,
7.19,
1.72441148102417,
20.8539611668023,
7.19,
1.72441148102417,
20.8539611668023,
3.81;

BuildingSurface:Detailed,
Wall(195)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-10,
Surface,
Wall(19)_2,
NoSun,
NoWind,
0.50,
4,
1.72441148102417,
20.8539611668023,
7.19,
3.52298856061712,
19.2904819645719,
7.19,
3.52298856061712,
19.2904819645719,
3.81,
1.72441148102417,
20.8539611668023,
3.81;

BuildingSurface:Detailed,
Wall(194)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-10,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
1.58740451181142,
21.0393101577948,
7.19,
1.55460156036189,
21.0015746787836,
7.19,
1.55460156036189,
21.0015746787836,
3.81,
1.58740451181142,
21.0393101577948,
3.81;

BuildingSurface:Detailed,
Wall(194)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-10,
Surface,
Wall(20)_2,
NoSun,
NoWind,
0.50,
4,
3.22099149399778,
22.9185370125495,
3.81,
3.22099149399778,
22.9185370125495,
7.19,
1.58740451181142,
21.0393101577948,
7.19,
1.58740451181142,
21.0393101577948,
3.81;

BuildingSurface:Detailed,
Floor(2)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-10,
Adiabatic,
,
NoSun,
NoWind,
1.00,
14,
1.77628226983076,
20.5571183699874,
3.81,
-0.856819456350996,
22.8460387798782,
3.81,
0.934221692793097,
24.9063959338863,
3.81,
1.11535199204655,
24.7489417669286,
3.81,
-0.51823499013981,
22.8697149121739,
3.81,
1.57608409497839,
21.0491511067253,
3.81,
3.20967107716475,
22.92837796148,
3.81,
3.2209917208681,
22.9185370760451,
3.81,
1.55460178723221,
21.0015747422793,
3.81,
3.52298927708485,
19.290481602467,
3.81,
3.39833806157665,
19.1470867822247,
3.81,
1.95741256908422,
20.3996642030296,
3.81,
0.227663734723571,
18.4098157915538,
3.81,
0.0465334354701028,
18.5672699585115,
3.81;

BuildingSurface:Detailed,
Floor(2)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-10,
Surface,
Roof(17)_1,
NoSun,
NoWind,
1.00,
4,
1.57608393265152,
21.0491511174784,
3.81,
-0.518235152466684,
22.869714922927,
3.81,
1.11535182971969,
24.7489417776817,
3.81,
3.20967091483789,
22.9283779722331,
3.81;

BuildingSurface:Detailed,
Floor(2)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-10,
Surface,
Roof(18)_5,
NoSun,
NoWind,
1.00,
4,
-1.35115395924214,
23.2757580001484,
3.81,
1.77628188592651,
20.5571181715592,
3.81,
0.0465337076248797,
18.567270514793,
3.81,
-3.08090279360279,
21.2859095886726,
3.81;

BuildingSurface:Detailed,
Floor(2)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-10,
Surface,
Roof(8)_3,
NoSun,
NoWind,
1.00,
4,
1.66858917871127,
17.1572390754198,
3.81,
0.22766444092842,
18.4098158401658,
3.81,
1.95741261923004,
20.3996634969321,
3.81,
3.39833735701289,
19.1470867321861,
3.81;

BuildingSurface:Detailed,
Wall(196)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-10,
Surface,
Wall(302)_6,
NoSun,
NoWind,
0.50,
4,
3.52298868601771,
19.2904815733938,
3.81,
3.52298868601771,
19.2904815733938,
7.19,
1.66858929220789,
17.1572390963852,
7.19,
1.66858929220789,
17.1572390963852,
3.81;

BuildingSurface:Detailed,
Wall(197)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-10,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-0.446966348458298,
18.9962632757596,
7.19,
-0.63564374351399,
19.1602780330072,
7.19,
-0.63564374351399,
19.1602780330072,
3.81,
-0.446966348458298,
18.9962632757596,
3.81;

BuildingSurface:Detailed,
Wall(197)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-10,
Surface,
Wall(215)_1,
NoSun,
NoWind,
0.50,
4,
-0.63564374351399,
19.1602780330072,
3.81,
-0.63564374351399,
19.1602780330072,
7.19,
-3.08090278343577,
21.2859092869364,
7.19,
-3.08090278343577,
21.2859092869364,
3.81;

BuildingSurface:Detailed,
Wall(197)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-10,
Surface,
Wall(211)_1,
NoSun,
NoWind,
0.50,
4,
1.66858888738427,
17.157239166124,
3.81,
1.66858888738427,
17.157239166124,
7.19,
-0.446966215902238,
18.9962631605303,
7.19,
-0.446966215902238,
18.9962631605303,
3.81;

BuildingSurface:Detailed,
Wall(198)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-10,
Surface,
Wall(207)_3,
NoSun,
NoWind,
0.50,
4,
-3.08090277628035,
21.2859095628854,
7.19,
-1.35115459797871,
23.2757572196516,
7.19,
-1.35115459797871,
23.2757572196516,
3.81,
-3.08090277628035,
21.2859095628854,
3.81;

BuildingSurface:Detailed,
Wall(201)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-10,
Surface,
Wall(277)_5,
NoSun,
NoWind,
0.50,
4,
0.93422146592278,
24.9063958703907,
3.81,
0.93422146592278,
24.9063958703907,
7.19,
3.22099149399778,
22.9185370125495,
7.19,
3.22099149399778,
22.9185370125495,
3.81;

BuildingSurface:Detailed,
Roof(33)_3,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-10,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
0.0364761255109727,
22.3875112335129,
7.19,
-1.85072621974837,
20.2165332774932,
7.19,
-1.77525526172609,
20.1509273745941,
7.19,
0.111947083533254,
22.3219053306139,
7.19;

BuildingSurface:Detailed,
Roof(33)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-10,
Surface,
Floor(27)_3,
NoSun,
NoWind,
0.00,
6,
-3.08090372685956,
21.2859093070594,
7.19,
-1.85072635638685,
20.2165324337459,
7.19,
0.0364766449315201,
22.3875111444752,
7.19,
-0.699365950495269,
23.0271693538,
7.19,
-0.856820117452992,
22.8460390545465,
7.19,
-1.35115489249891,
23.2757577185353,
7.19;

BuildingSurface:Detailed,
Roof(33)_5,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-10,
Surface,
Floor(26)_5,
NoSun,
NoWind,
0.00,
6,
-1.77525565571013,
20.1509272509734,
7.19,
1.66858906347804,
17.1572387094846,
7.19,
3.52298911334688,
19.2904819412028,
7.19,
1.55460162349424,
21.0015750810151,
7.19,
1.58740457494377,
21.0393105600262,
7.19,
0.111947345608241,
22.3219059617027,
7.19;

BuildingSurface:Detailed,
Floor(3)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-09,
Surface,
Roof(25)_4,
NoSun,
NoWind,
1.00,
4,
-5.30886694489654,
18.9515679338948,
3.81,
-6.96545447348552,
20.3916175025289,
3.81,
-5.79542174364909,
21.7375861903473,
3.81,
-4.13883421506011,
20.2975366217131,
3.81;

BuildingSurface:Detailed,
Wall(202)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-09,
Surface,
Wall(242)_4,
NoSun,
NoWind,
0.50,
4,
-6.96545447348552,
20.3916175025289,
7.19,
-5.7954217436491,
21.7375861903473,
7.19,
-5.7954217436491,
21.7375861903473,
3.81,
-6.96545447348552,
20.3916175025289,
3.81;

BuildingSurface:Detailed,
Wall(203)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-09,
Surface,
Wall(208)_1,
NoSun,
NoWind,
0.50,
4,
-5.79542188336059,
21.7375860296276,
7.19,
-4.13883435477161,
20.2975364609934,
7.19,
-4.13883435477161,
20.2975364609934,
3.81,
-5.79542188336059,
21.7375860296276,
3.81;

BuildingSurface:Detailed,
Wall(204)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-09,
Surface,
Wall(214)_3,
NoSun,
NoWind,
0.50,
4,
-4.13883421506011,
20.2975366217131,
7.19,
-5.30886694489654,
18.9515679338948,
7.19,
-5.30886694489654,
18.9515679338948,
3.81,
-4.13883421506011,
20.2975366217131,
3.81;

BuildingSurface:Detailed,
Wall(205)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-09,
Surface,
Wall(243)_6,
NoSun,
NoWind,
0.50,
4,
-5.30886680518504,
18.9515680946144,
7.19,
-6.96545433377402,
20.3916176632486,
7.19,
-6.96545433377402,
20.3916176632486,
3.81,
-5.30886680518504,
18.9515680946144,
3.81;

BuildingSurface:Detailed,
Roof(34)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-09,
Adiabatic,
,
NoSun,
NoWind,
0.00,
4,
-5.77655400414352,
21.7211847146225,
7.19,
-5.79542174364909,
21.7375861903473,
7.19,
-6.96545447348552,
20.3916175025289,
7.19,
-6.94658673397995,
20.3752160268041,
7.19;

BuildingSurface:Detailed,
Roof(34)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-09,
Surface,
Floor(25)_4,
NoSun,
NoWind,
0.00,
4,
-6.94658673397995,
20.3752160268041,
7.19,
-5.30886694489653,
18.9515679338948,
7.19,
-4.13883421506011,
20.2975366217131,
7.19,
-5.77655400414353,
21.7211847146225,
7.19;

BuildingSurface:Detailed,
Wall(206),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-08,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-3.12094842388963,
24.8142158033541,
7.19,
-1.46436089530065,
23.3741662347199,
7.19,
-1.46436089530065,
23.3741662347199,
3.81,
-3.12094842388963,
24.8142158033541,
3.81;

BuildingSurface:Detailed,
Floor(4)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-08,
Adiabatic,
,
NoSun,
NoWind,
1.00,
6,
-3.61951473681953,
20.8949447003245,
3.81,
-5.27610226540852,
22.3349942689586,
3.81,
-3.1209483551747,
24.8142152399904,
3.81,
-3.06057158875688,
24.7617305176712,
3.81,
-4.93690041166974,
22.6032611182341,
3.81,
-3.34068964949857,
21.2156962719191,
3.81;

BuildingSurface:Detailed,
Floor(4)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-08,
Surface,
Roof(25)_10,
NoSun,
NoWind,
1.00,
4,
-4.0404252670175,
20.4107431665292,
3.81,
-5.69701279560648,
21.8507927351634,
3.81,
-5.27610238014094,
22.3349947793852,
3.81,
-3.61951485155195,
20.894945210751,
3.81;

BuildingSurface:Detailed,
Floor(4)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-08,
Surface,
Roof(18)_4,
NoSun,
NoWind,
1.00,
4,
-1.46436083046393,
23.3741661078159,
3.81,
-3.34068965337678,
21.2156967083788,
3.81,
-4.93690041554795,
22.6032615546937,
3.81,
-3.06057159263509,
24.7617309541308,
3.81;

BuildingSurface:Detailed,
Wall(209)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-08,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-5.08912551086118,
22.5500870626857,
3.81,
-5.08912551086118,
22.5500870626857,
7.19,
-4.93167134390345,
22.7312173619392,
7.19,
-4.93167134390345,
22.7312173619392,
3.81;

BuildingSurface:Detailed,
Wall(209)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-08,
Surface,
Wall(242)_2,
NoSun,
NoWind,
0.50,
4,
-5.69701281944478,
21.8507927077405,
7.19,
-5.08912558071694,
22.5500869823259,
7.19,
-5.08912558071694,
22.5500869823259,
3.81,
-5.69701281944478,
21.8507927077405,
3.81;

BuildingSurface:Detailed,
Wall(209)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-08,
Surface,
Wall(191)_1,
NoSun,
NoWind,
0.50,
4,
-4.93167141375919,
22.7312172815794,
3.81,
-4.93167141375919,
22.7312172815794,
7.19,
-3.12094849374539,
24.8142157229942,
7.19,
-3.12094849374539,
24.8142157229942,
3.81;

BuildingSurface:Detailed,
Wall(207)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-08,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-3.19410921331379,
21.3843184172339,
3.81,
-3.19410921331379,
21.3843184172339,
7.19,
-3.29251806766236,
21.2711119802005,
7.19,
-3.29251806766236,
21.2711119802005,
3.81;

BuildingSurface:Detailed,
Wall(207)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-08,
Surface,
Wall(214)_2,
NoSun,
NoWind,
0.50,
4,
-3.29251806766237,
21.2711119802005,
3.81,
-3.29251806766237,
21.2711119802005,
7.19,
-4.04042536071155,
20.4107430587465,
7.19,
-4.04042536071155,
20.4107430587465,
3.81;

BuildingSurface:Detailed,
Wall(207)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-08,
Surface,
Wall(198)_1,
NoSun,
NoWind,
0.50,
4,
-1.46436103501214,
23.3741660740002,
7.19,
-3.19410921331377,
21.3843184172339,
7.19,
-3.19410921331377,
21.3843184172339,
3.81,
-1.46436103501214,
23.3741660740002,
3.81;

BuildingSurface:Detailed,
Wall(208)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-08,
Surface,
Wall(203)_1,
NoSun,
NoWind,
0.50,
4,
-4.04042550042303,
20.4107428980268,
7.19,
-5.69701302901201,
21.850792466661,
7.19,
-5.69701302901201,
21.850792466661,
3.81,
-4.04042550042303,
20.4107428980268,
3.81;

BuildingSurface:Detailed,
Roof(35)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-08,
Adiabatic,
,
NoSun,
NoWind,
0.00,
8,
-3.34266247106438,
21.243912504462,
7.19000000000001,
-4.98415580804892,
22.6708408925163,
7.19000000000001,
-5.69701314747428,
21.8507923303858,
7.19000000000001,
-5.67814540796871,
21.834390854661,
7.19000000000001,
-5.0308939714424,
22.5789684587693,
7.19000000000001,
-3.39317418235898,
21.1553203658599,
7.19000000000001,
-1.46436129318591,
23.3741657770053,
7.19000000000001,
-1.47945548479037,
23.3872869575851,
7.19000000000001;

BuildingSurface:Detailed,
Roof(35)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-08,
Surface,
Floor(28)_4,
NoSun,
NoWind,
0.00,
4,
-1.47945515676085,
23.3872873349399,
7.19,
-3.12094849374538,
24.8142157229942,
7.19,
-4.98415613607843,
22.6708405151615,
7.19,
-3.3426627990939,
21.2439121271072,
7.19;

BuildingSurface:Detailed,
Roof(35)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-08,
Surface,
Floor(25)_3,
NoSun,
NoWind,
0.00,
4,
-5.03089429947191,
22.5789680814145,
7.19,
-5.67814507993919,
21.8343912320158,
7.19,
-4.04042529085577,
20.4107431391064,
7.19,
-3.39317451038849,
21.1553199885051,
7.19;

BuildingSurface:Detailed,
Floor(5)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-12,
Adiabatic,
,
NoSun,
NoWind,
1.00,
10,
1.33831216097491,
16.7772991644343,
3.81,
-0.193177726434673,
18.1086030126591,
3.81,
-0.288306285638294,
17.9991701235268,
3.81,
-0.872371501515216,
18.5068902697084,
3.81,
-0.593546414194252,
18.827641841303,
3.81,
-0.100046347944062,
18.3986487786003,
3.81,
-0.0518745576814084,
18.4540640842377,
3.81,
0.129255741572056,
18.29660991728,
3.81,
0.0548415901497812,
18.2110062284337,
3.81,
1.49576632793263,
16.9584294636877,
3.81;

BuildingSurface:Detailed,
Floor(5)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-12,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
-0.446168618990839,
14.7244889584134,
3.81,
-0.491451193804204,
14.7638525001528,
3.81,
-0.387035462986191,
14.8839690581027,
3.81,
-0.34175288817282,
14.8446055163633,
3.81;

BuildingSurface:Detailed,
Floor(5)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-12,
Surface,
Roof(25)_9,
NoSun,
NoWind,
1.00,
8,
-2.56172329670922,
16.5635126774939,
3.81,
-0.872371297058663,
18.5068898465675,
3.81,
-0.288306835891326,
17.999170356445,
3.81,
-0.1931782766877,
18.1086032455773,
3.81,
1.33831161072188,
16.7772993973524,
3.81,
-0.341752462604703,
14.8446052410374,
3.81,
-0.387035792127655,
14.8839694388359,
3.81,
-0.49145152294567,
14.7638528808859,
3.81;

BuildingSurface:Detailed,
Floor(5)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-12,
Surface,
Roof(18)_3,
NoSun,
NoWind,
1.00,
4,
-0.100046617487502,
18.3986486247414,
3.81,
-0.593546683737697,
18.8276416874442,
3.81,
-0.545374893475039,
18.8830569930816,
3.81,
-0.0518748272248484,
18.4540639303789,
3.81;

BuildingSurface:Detailed,
Floor(5)_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-12,
Surface,
Roof(8)_2,
NoSun,
NoWind,
1.00,
4,
0.129255604584715,
18.2966096481919,
3.81,
1.57018034236756,
17.044032883446,
3.81,
1.49576619094529,
16.9584291945996,
3.81,
0.054841453162437,
18.2110059593456,
3.81;

BuildingSurface:Detailed,
Wall(211)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-12,
Surface,
Wall(197)_3,
NoSun,
NoWind,
0.50,
4,
-0.545375070250829,
18.8830567234969,
3.81,
-0.545375070250829,
18.8830567234969,
7.19,
1.57018003303567,
17.0440327290905,
7.19,
1.57018003303567,
17.0440327290905,
3.81;

BuildingSurface:Detailed,
Wall(210)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-12,
Surface,
Wall(216)_1,
NoSun,
NoWind,
0.50,
4,
-2.56172407288564,
16.5635130683693,
7.19,
-0.545375195651461,
18.8830571146751,
7.19,
-0.545375195651461,
18.8830571146751,
3.81,
-2.56172407288564,
16.5635130683693,
3.81;

BuildingSurface:Detailed,
Wall(212)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-12,
Surface,
Wall(302)_5,
NoSun,
NoWind,
0.50,
4,
1.57018043785929,
17.0440326593518,
7.19,
-0.446168439374896,
14.724488613046,
7.19,
-0.446168439374896,
14.724488613046,
3.81,
1.57018043785929,
17.0440326593518,
3.81;

BuildingSurface:Detailed,
Wall(213)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-12,
Surface,
Wall(243)_5,
NoSun,
NoWind,
0.50,
4,
-0.446168564775528,
14.7244890042241,
3.81,
-0.446168564775528,
14.7244890042241,
7.19,
-2.56172366806203,
16.5635129986305,
7.19,
-2.56172366806203,
16.5635129986305,
3.81;

BuildingSurface:Detailed,
Roof(36)_1,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-12,
Surface,
Floor(26)_3,
NoSun,
NoWind,
0.00,
4,
1.57018017274717,
17.0440328898102,
7.19,
-0.545374930539332,
18.8830568842166,
7.19,
-2.56172380777352,
16.5635128379108,
7.19,
-0.446168704487013,
14.7244888435044,
7.19;

BuildingSurface:Detailed,
Floor(6)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-11,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
-3.50630834466279,
20.7965364367623,
3.81,
-3.22748325734183,
21.117288008357,
3.81,
-0.782224217420037,
18.9916567544277,
3.81,
-1.061049304741,
18.670905182833,
3.81;

BuildingSurface:Detailed,
Floor(6)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-11,
Surface,
Roof(25)_8,
NoSun,
NoWind,
1.00,
4,
-2.75040137424733,
16.7275279333995,
3.81,
-5.19566041416911,
18.8531591873288,
3.81,
-3.50630841451855,
20.7965363564024,
3.81,
-1.06104937459676,
18.6709051024732,
3.81;

BuildingSurface:Detailed,
Floor(6)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-11,
Surface,
Roof(18)_2,
NoSun,
NoWind,
1.00,
4,
-0.782224311114085,
18.991656646645,
3.81,
-3.22748335103587,
21.1172879005743,
3.81,
-3.17931156077322,
21.1727032062117,
3.81,
-0.73405252085143,
19.0470719522825,
3.81;

BuildingSurface:Detailed,
Wall(215)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-11,
Surface,
Wall(197)_2,
NoSun,
NoWind,
0.50,
4,
-3.17931177034046,
21.1727029651322,
3.81,
-3.17931177034046,
21.1727029651322,
7.19,
-0.734052730418677,
19.0470717112029,
7.19,
-0.734052730418677,
19.0470717112029,
3.81;

BuildingSurface:Detailed,
Wall(214)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-11,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-4.02562777802669,
20.1991277673646,
3.81,
-4.02562777802669,
20.1991277673646,
7.19,
-3.92721892367812,
20.312334204398,
7.19,
-3.92721892367812,
20.312334204398,
3.81;

BuildingSurface:Detailed,
Wall(214)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-11,
Surface,
Wall(207)_2,
NoSun,
NoWind,
0.50,
4,
-3.92721892367813,
20.3123342043979,
3.81,
-3.92721892367813,
20.3123342043979,
7.19,
-3.17931163062896,
21.1727031258519,
7.19,
-3.17931163062896,
21.1727031258519,
3.81;

BuildingSurface:Detailed,
Wall(214)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-11,
Surface,
Wall(204)_1,
NoSun,
NoWind,
0.50,
4,
-5.19566050786314,
18.8531590795461,
7.19,
-4.02562777802671,
20.1991277673645,
7.19,
-4.02562777802671,
20.1991277673645,
3.81,
-5.19566050786314,
18.8531590795461,
3.81;

BuildingSurface:Detailed,
Wall(216)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-11,
Surface,
Wall(210)_1,
NoSun,
NoWind,
0.50,
4,
-0.734052590707186,
19.0470718719226,
7.19,
-2.75040146794137,
16.7275278256169,
7.19,
-2.75040146794137,
16.7275278256169,
3.81,
-0.734052590707186,
19.0470718719226,
3.81;

BuildingSurface:Detailed,
Wall(217)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-11,
Surface,
Wall(243)_4,
NoSun,
NoWind,
0.50,
4,
-2.75040132822988,
16.7275279863366,
3.81,
-2.75040132822988,
16.7275279863366,
7.19,
-5.19566036815167,
18.8531592402658,
7.19,
-5.19566036815167,
18.8531592402658,
3.81;

BuildingSurface:Detailed,
Roof(37)_1,
Roof,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-11,
Adiabatic,
,
NoSun,
NoWind,
0.00,
8,
-3.89001319225151,
17.7181766623976,
7.19,
-1.87366431501732,
20.0377207087034,
7.19,
-1.9491352730396,
20.1033266116024,
7.19,
-1.98418522666342,
20.063006252279,
7.19,
-3.21436184242654,
21.1323824695336,
7.19,
-3.27996774532559,
21.0569115115113,
7.19,
-2.04979112956246,
19.9875352942568,
7.19,
-3.96548415027378,
17.7837825652967,
7.19;

BuildingSurface:Detailed,
Roof(37)_2,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-11,
Surface,
Floor(27)_2,
NoSun,
NoWind,
0.00,
4,
-3.21436217045606,
21.1323820921788,
7.19,
-1.98418555469293,
20.0630058749242,
7.19,
-1.94913494501009,
20.1033269889572,
7.19,
-3.17931156077321,
21.1727032062118,
7.19;

BuildingSurface:Detailed,
Roof(37)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-11,
Surface,
Floor(26)_4,
NoSun,
NoWind,
0.00,
4,
-0.734052590707186,
19.0470718719226,
7.19,
-1.87366405684358,
20.0377210056983,
7.19,
-3.89001293407776,
17.7181769593925,
7.19,
-2.75040146794137,
16.7275278256169,
7.19;

BuildingSurface:Detailed,
Roof(37)_4,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-11,
Surface,
Floor(25)_2,
NoSun,
NoWind,
0.00,
4,
-2.04979145759198,
19.987534916902,
7.19,
-3.2799680733551,
21.0569111341565,
7.19,
-5.19566043800738,
18.853159159906,
7.19,
-3.96548382224426,
17.7837829426515,
7.19;

BuildingSurface:Detailed,
Wall(218),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-05,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-19.2282479065765,
17.0461141449669,
3.81,
-19.2282479065765,
17.0461141449669,
7.19,
-14.0650633484212,
22.9856785413202,
7.19,
-14.0650633484212,
22.9856785413202,
3.81;

BuildingSurface:Detailed,
Wall(221),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-05,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-12.5707496819311,
11.2588392312476,
3.81,
-12.5707496819311,
11.2588392312476,
7.19,
-19.228248170082,
17.0461143740287,
7.19,
-19.228248170082,
17.0461143740287,
3.81;

BuildingSurface:Detailed,
Floor(7)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-05,
Surface,
Roof(24)_1,
NoSun,
NoWind,
1.00,
4,
-15.9741951227836,
20.7894736628718,
3.81,
-14.7604859191511,
22.185686386284,
3.81,
-11.0397676886528,
18.9513153733608,
3.81,
-12.2534768922853,
17.5551026499486,
3.81;

BuildingSurface:Detailed,
Floor(7)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-05,
Surface,
Roof(25)_7,
NoSun,
NoWind,
1.00,
6,
-7.40756499843649,
17.1984035828385,
3.81,
-11.9540540693407,
11.9682661918947,
3.81,
-14.7776271352504,
14.422760811345,
3.81,
-10.4279557730433,
19.426485328222,
3.81,
-10.3147493360099,
19.3280764738734,
3.81,
-10.1179316273127,
19.5544893479403,
3.81;

BuildingSurface:Detailed,
Floor(7)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-05,
Surface,
Roof(23)_2,
NoSun,
NoWind,
1.00,
4,
-12.3518857526017,
17.441896218103,
3.81,
-15.507529682046,
13.8117431372314,
3.81,
-19.2282479125443,
17.0461141501547,
3.81,
-16.0726039831,
20.6762672310262,
3.81;

BuildingSurface:Detailed,
Floor(7)_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-05,
Surface,
Roof(1)_2,
NoSun,
NoWind,
1.00,
4,
-10.3443451179229,
19.7513075283969,
3.81,
-10.9413588343043,
19.0645218103942,
3.81,
-12.7337940873334,
20.6226620042467,
3.81,
-12.136780370952,
21.3094477222494,
3.81;

BuildingSurface:Detailed,
Floor(7)_6,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-05,
Surface,
Roof_2,
NoSun,
NoWind,
1.00,
4,
-12.8470005902431,
20.7210709158607,
3.81,
-14.6620771306789,
22.2988928805829,
3.81,
-14.0650634142975,
22.9856785985856,
3.81,
-12.2499868738618,
21.4078566338634,
3.81;

BuildingSurface:Detailed,
Wall(219)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-05,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-10.4273630391913,
19.8234739063566,
3.81,
-10.4273630391913,
19.8234739063566,
7.19,
-10.2462327399379,
19.6660197393989,
7.19,
-10.2462327399379,
19.6660197393989,
3.81;

BuildingSurface:Detailed,
Wall(219)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-05,
Surface,
Wall(245)_3,
NoSun,
NoWind,
0.50,
4,
-10.2462328716906,
19.6660198539298,
3.81,
-10.2462328716906,
19.6660198539298,
7.19,
-7.40756485946695,
17.1984033978407,
7.19,
-7.40756485946695,
17.1984033978407,
3.81;

BuildingSurface:Detailed,
Wall(219)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-05,
Surface,
Wall(188)_1,
NoSun,
NoWind,
0.50,
4,
-14.0650634801739,
22.985678655851,
3.81,
-14.0650634801739,
22.985678655851,
7.19,
-10.4273633035002,
19.8234741361168,
7.19,
-10.4273633035002,
19.8234741361168,
3.81;

BuildingSurface:Detailed,
Wall(220)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-05,
Surface,
Wall(222)_1,
NoSun,
NoWind,
0.50,
4,
-7.40756538728126,
17.1984038566626,
3.81,
-7.40756538728126,
17.1984038566626,
7.19,
-12.5707499454366,
11.2588394603094,
7.19,
-12.5707499454366,
11.2588394603094,
3.81;

BuildingSurface:Detailed,
Roof(38)_1,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-05,
Surface,
Floor(24)_4,
NoSun,
NoWind,
0.00,
4,
-7.40756512377577,
17.1984036276008,
7.19,
-14.0650636119267,
22.985678770382,
7.19,
-19.228248170082,
17.0461143740288,
7.19,
-12.5707496819311,
11.2588392312476,
7.19;

BuildingSurface:Detailed,
Floor(7)_7,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-05,
Adiabatic,
,
NoSun,
NoWind,
1.00,
17,
-12.3518855371107,
17.4418960500375,
3.81,
-16.0726037676089,
20.6762670629607,
3.81,
-15.9741949132603,
20.7894734999941,
3.81,
-12.2534766827621,
17.5551024870709,
3.81,
-11.0397674791296,
18.9513152104831,
3.81,
-14.7604857096279,
22.1856862234063,
3.81,
-14.6620776099889,
22.2988933164987,
3.81,
-12.8470003148436,
20.7210706957175,
3.81,
-12.2499865984622,
21.4078564137202,
3.81,
-12.1367801614288,
21.3094475593717,
3.81,
-12.7337938778101,
20.6226618413689,
3.81,
-10.9413586247811,
19.0645216475165,
3.81,
-10.3443449083997,
19.7513073655192,
3.81,
-10.1179320343329,
19.554489656822,
3.81,
-10.31474974303,
19.3280767827552,
3.81,
-10.4279561800634,
19.4264856371038,
3.81,
-14.8908339720583,
14.5211699829105,
3.81;

BuildingSurface:Detailed,
Floor(7)_8,
Floor,
Wermsdorf_Aussenwand_U_0_158,
OG-05,
Outdoors,
,
SunExposed,
WindExposed,
1.00,
4,
-12.570749963612,
11.258839495367,
3.81,
-15.507529466555,
13.811742969166,
3.81,
-14.8908339720583,
14.5211699829105,
3.81,
-11.9540544763609,
11.9682665007765,
3.81;

BuildingSurface:Detailed,
Wall(225),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-5.81328538162219,
5.38466513372236,
3.81,
-5.81328538162219,
5.38466513372236,
7.19,
-12.4575432448977,
11.1604303768989,
7.19,
-12.4575432448977,
11.1604303768989,
3.81;

BuildingSurface:Detailed,
Floor(8)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-04,
Surface,
Roof(26)_5,
NoSun,
NoWind,
1.00,
4,
-3.32026080714944,
8.25256130880874,
3.81,
-4.7065581560966,
9.45765120891831,
3.81,
-2.03639790810523,
12.529319200425,
3.81,
-0.650100559158071,
11.3242293003154,
3.81;

BuildingSurface:Detailed,
Floor(8)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-04,
Surface,
Roof(25)_6,
NoSun,
NoWind,
1.00,
6,
-11.8408478838772,
11.8698575562324,
3.81,
-7.29435881297293,
17.0999949471762,
3.81,
-2.26281041800187,
12.7261366567474,
3.81,
-2.38090104322016,
12.5902889323073,
3.81,
-2.26769460618675,
12.4918800779587,
3.81,
-6.69609305187268,
7.39759041145495,
3.81;

BuildingSurface:Detailed,
Floor(8)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-04,
Surface,
Roof(13)_3,
NoSun,
NoWind,
1.00,
4,
-5.18961866379289,
6.10211108873579,
3.81,
-6.57591601274006,
7.30720098884535,
3.81,
-4.77216437596831,
9.38217988626076,
3.81,
-3.38586702702114,
8.17708998615119,
3.81;

BuildingSurface:Detailed,
Wall(222)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-04,
Surface,
Wall(220)_1,
NoSun,
NoWind,
0.50,
4,
-12.4575435084032,
11.1604306059607,
3.81,
-12.4575435084032,
11.1604306059607,
7.19,
-7.29435895024785,
17.099995002314,
7.19,
-7.29435895024785,
17.099995002314,
3.81;

BuildingSurface:Detailed,
Wall(223)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-04,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-2.21752794304991,
12.6867731376226,
3.81,
-2.21752794304991,
12.6867731376226,
7.19,
-2.03639764379645,
12.5293189706649,
7.19,
-2.03639764379645,
12.5293189706649,
3.81;

BuildingSurface:Detailed,
Wall(223)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-04,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-0.718024421378141,
11.3832746129246,
3.81,
-0.718024421378141,
11.3832746129246,
7.19,
-0.650100559158089,
11.3242293003155,
7.19,
-0.650100559158089,
11.3242293003155,
3.81;

BuildingSurface:Detailed,
Wall(223)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-04,
Surface,
Wall(301)_1,
NoSun,
NoWind,
0.50,
4,
-2.03639764379646,
12.5293189706649,
7.19,
-0.718024157069342,
11.3832743831645,
7.19,
-0.718024157069342,
11.3832743831645,
3.81,
-2.03639764379646,
12.5293189706649,
3.81;

BuildingSurface:Detailed,
Wall(223)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-04,
Surface,
Wall(245)_2,
NoSun,
NoWind,
0.50,
4,
-7.29435842243355,
17.099994543492,
3.81,
-7.29435842243355,
17.099994543492,
7.19,
-2.21752820735871,
12.6867733673827,
7.19,
-2.21752820735871,
12.6867733673827,
3.81;

BuildingSurface:Detailed,
Wall(224)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-04,
Surface,
Wall(226)_3,
NoSun,
NoWind,
0.50,
4,
-0.650100559961389,
11.3242293010138,
3.81,
-0.650100559961389,
11.3242293010138,
7.19,
-5.8132851181167,
5.38466490466053,
7.19,
-5.8132851181167,
5.38466490466053,
3.81;

BuildingSurface:Detailed,
Roof(39)_1,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-04,
Surface,
Floor(24)_5,
NoSun,
NoWind,
0.00,
4,
-0.650100823466881,
11.3242295300756,
7.19,
-7.29435868674236,
17.0999947732521,
7.19,
-12.4575432448977,
11.1604303768989,
7.19,
-5.81328538162219,
5.38466513372236,
7.19;

BuildingSurface:Detailed,
Floor(8)_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-04,
Adiabatic,
,
NoSun,
NoWind,
1.00,
12,
-6.69609304117952,
7.39759037185784,
3.81,
-2.26769459549359,
12.4918800383616,
3.81,
-2.380901032527,
12.5902888927101,
3.81,
-2.26281040730871,
12.7261366171502,
3.81,
-2.03639753324188,
12.5293189084531,
3.81,
-4.70655778123325,
9.45765091694639,
3.81,
-3.32026118699567,
8.25256167289586,
3.80999999999999,
-3.38586774595375,
8.177089960164,
3.80999999999999,
-4.77216434019133,
9.38217920421453,
3.81,
-6.57591597696308,
7.30720030679913,
3.81,
-5.1896193827255,
6.10211106274859,
3.80999999999999,
-5.19659000990852,
6.09409227345873,
3.80999999999999;

BuildingSurface:Detailed,
Floor(8)_6,
Floor,
Wermsdorf_Aussenwand_U_0_158,
OG-04,
Outdoors,
,
SunExposed,
WindExposed,
1.00,
4,
-5.8132854971596,
5.38466526804932,
3.81,
-12.4575433604351,
11.1604305112259,
3.81,
-11.840847873184,
11.8698575166353,
3.81,
-5.19659000990852,
6.09409227345873,
3.81;

BuildingSurface:Detailed,
Wall(228),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-03,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
6.08581315095743,
7.74781119359745,
7.19,
-0.205792937061547,
0.510146319261059,
7.19,
-0.205792937061547,
0.510146319261059,
3.81,
6.08581315095743,
7.74781119359745,
3.81;

BuildingSurface:Detailed,
Wall(229),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-03,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-0.205792937061531,
0.510146319261045,
7.19,
-5.70007868108333,
5.28625605031195,
7.19,
-5.70007868108333,
5.28625605031195,
3.81,
-0.205792937061531,
0.510146319261045,
3.81;

BuildingSurface:Detailed,
Floor(9)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-03,
Surface,
Roof(26)_4,
NoSun,
NoWind,
1.00,
4,
-3.2070542383633,
8.15415233992925,
3.81,
0.591527539491741,
12.5239208094191,
3.81,
2.39150988832306,
10.9592200252767,
3.81,
-1.40707188953199,
6.58945155578689,
3.81;

BuildingSurface:Detailed,
Floor(9)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-03,
Surface,
Roof(13)_2,
NoSun,
NoWind,
1.00,
4,
-5.07641209500674,
6.0037021198563,
3.81,
-3.27266045823499,
8.07868101727171,
3.81,
-1.47267810940368,
6.51398023312935,
3.81,
-3.27642974617543,
4.43900133571394,
3.81;

BuildingSurface:Detailed,
Floor(9)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-03,
Surface,
Roof(7)_3,
NoSun,
NoWind,
1.00,
4,
0.414205849641666,
8.31877145461534,
3.81,
2.57264005502044,
10.8017659735483,
3.81,
6.08581315095745,
7.74781119359744,
3.81,
3.92737894557868,
5.26481667466452,
3.81;

BuildingSurface:Detailed,
Floor(9)_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-03,
Surface,
Roof(5)_2,
NoSun,
NoWind,
1.00,
4,
-0.205793235082087,
0.510146357490884,
3.81,
-3.71896633101909,
3.5641011374417,
3.81,
0.31579669727253,
8.20556505581176,
3.81,
3.82896979320954,
5.15161027586094,
3.81;

BuildingSurface:Detailed,
Wall(226)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-03,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-0.53689412292797,
11.2258204466652,
7.19,
-0.372879365680344,
11.4144978417209,
7.19,
-0.372879365680344,
11.4144978417209,
3.81,
-0.53689412292797,
11.2258204466652,
3.81;

BuildingSurface:Detailed,
Wall(226)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-03,
Surface,
Wall(300)_2,
NoSun,
NoWind,
0.50,
4,
-0.372879365680353,
11.4144978417209,
3.81,
-0.372879365680353,
11.4144978417209,
7.19,
0.591527406935693,
12.5239209246484,
7.19,
0.591527406935693,
12.5239209246484,
3.81;

BuildingSurface:Detailed,
Wall(226)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-03,
Surface,
Wall(224)_1,
NoSun,
NoWind,
0.50,
4,
-5.7000786810833,
5.28625605031195,
3.81,
-5.7000786810833,
5.28625605031195,
7.19,
-0.536894122927999,
11.2258204466652,
7.19,
-0.536894122927999,
11.2258204466652,
3.81;

BuildingSurface:Detailed,
Wall(227)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-03,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
2.3479192106488,
10.9971128232714,
3.81,
2.3479192106488,
10.9971128232714,
7.19,
2.52904950990227,
10.8396586563137,
7.19,
2.52904950990227,
10.8396586563137,
3.81;

BuildingSurface:Detailed,
Wall(227)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-03,
Surface,
Wall(309)_2,
NoSun,
NoWind,
0.50,
4,
0.591527392343817,
12.5239209373328,
3.81,
0.591527392343817,
12.5239209373328,
7.19,
2.34791922524062,
10.9971128105869,
7.19,
2.34791922524062,
10.9971128105869,
3.81;

BuildingSurface:Detailed,
Wall(227)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-03,
Surface,
Wall(248)_1,
NoSun,
NoWind,
0.50,
4,
2.52904952449411,
10.8396586436292,
7.19,
6.08581313636563,
7.74781120628191,
7.19,
6.08581313636563,
7.74781120628191,
3.81,
2.52904952449411,
10.8396586436292,
3.81;

BuildingSurface:Detailed,
Roof(40)_1,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-03,
Surface,
Floor(24)_6,
NoSun,
NoWind,
0.00,
4,
-5.70007868108333,
5.28625605031195,
7.19,
-0.205792937061531,
0.510146319261045,
7.19,
6.08581315095745,
7.74781119359744,
7.19,
0.591527406935658,
12.5239209246483,
7.19;

BuildingSurface:Detailed,
Floor(9)_6,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-03,
Adiabatic,
,
NoSun,
NoWind,
1.00,
14,
-1.40707187588807,
6.58945088780025,
3.81,
2.39150990196697,
10.9592193572901,
3.81,
2.57263944651086,
10.8017658463914,
3.81,
0.414205241132084,
8.31877132745848,
3.81,
3.92737833706909,
5.26481654750767,
3.81,
3.82896948272052,
5.15161011047425,
3.81,
0.315796386783507,
8.20556489042506,
3.81,
-3.10227081260564,
4.2735283704894,
3.81,
-5.08338346069042,
5.99568332158949,
3.81,
-5.07641251909977,
6.00370247256395,
3.81,
-3.27642941555887,
4.43900103236256,
3.81,
-1.47267777878712,
6.51397992977797,
3.81,
-3.27266088232802,
8.07868136997936,
3.81,
-3.20705497942897,
8.15415232800163,
3.81;

BuildingSurface:Detailed,
Floor(9)_7,
Floor,
Wermsdorf_Aussenwand_U_0_158,
OG-03,
Outdoors,
,
SunExposed,
WindExposed,
1.00,
4,
-3.71896664150812,
3.56410097205501,
3.81,
-5.7000792895929,
5.28625592315509,
3.81,
-5.08338346069042,
5.99568332158949,
3.81,
-3.10227081260564,
4.2735283704894,
3.81;

BuildingSurface:Detailed,
Wall(230),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-17,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
17.9209486363137,
45.1866528963433,
7.19,
19.771035098067,
47.3149339125715,
7.19,
19.771035098067,
47.3149339125715,
3.81,
17.9209486363137,
45.1866528963433,
3.81;

BuildingSurface:Detailed,
Wall(231),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-17,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
19.7710350688833,
47.3149339379405,
3.81,
19.7710350688833,
47.3149339379405,
7.19,
22.319871961014,
45.0992638307545,
7.19,
22.319871961014,
45.0992638307545,
3.81;

BuildingSurface:Detailed,
Roof(41),
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-17,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
4,
22.319871961014,
45.0992638307545,
7.19,
19.7710350688833,
47.3149339379405,
7.19,
17.9209486071301,
45.1866529217123,
7.19,
20.4697854992608,
42.9709828145263,
7.19;

BuildingSurface:Detailed,
Floor(10)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-17,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
20.4359985369662,
43.0003533177412,
3.81,
22.2860849987195,
45.1286343339694,
3.81,
22.3198718372069,
45.0992638833596,
3.81,
20.4697853754536,
42.9709828671314,
3.81;

BuildingSurface:Detailed,
Floor(10)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-17,
Surface,
Roof(19)_3,
NoSun,
NoWind,
1.00,
4,
20.4359985642079,
43.0003533490792,
3.81,
17.9209485105646,
45.1866530056553,
3.81,
19.7710349723179,
47.3149340218835,
3.81,
22.2860850259612,
45.1286343653074,
3.81;

BuildingSurface:Detailed,
Wall(232)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-17,
Surface,
Wall(268)_2,
NoSun,
NoWind,
0.50,
4,
22.3198719318303,
45.0992638561235,
7.19,
20.4697854700771,
42.9709828398953,
7.19,
20.4697854700771,
42.9709828398953,
3.81,
22.3198719318303,
45.0992638561235,
3.81;

BuildingSurface:Detailed,
Wall(233)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-17,
Surface,
Wall(291)_5,
NoSun,
NoWind,
0.50,
4,
20.4697854992608,
42.9709828145263,
3.81,
20.4697854992608,
42.9709828145263,
7.19,
17.9209486071301,
45.1866529217123,
7.19,
17.9209486071301,
45.1866529217123,
3.81;

BuildingSurface:Detailed,
Wall(236),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-24,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
13.7017875131502,
16.5089874900692,
3.81,
13.7017875131502,
16.5089874900692,
7.19,
12.5217525073578,
15.1515124999907,
7.19,
12.5217525073578,
15.1515124999907,
3.81;

BuildingSurface:Detailed,
Roof(42),
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-24,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
4,
12.5217525073578,
15.1515124999907,
7.19,
13.7017875131502,
16.5089874900692,
7.19,
10.1471053903009,
19.5990255166145,
7.19,
8.96707038450852,
18.241550526536,
7.19;

BuildingSurface:Detailed,
Floor(11)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-24,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
10.1471052492992,
19.5990253544105,
3.81,
13.7017873721485,
16.5089873278652,
3.81,
13.6764162573794,
16.4798011989789,
3.81,
10.1217341345301,
19.5698392255242,
3.81;

BuildingSurface:Detailed,
Wall(237)_1,
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-24,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
12.5217522107625,
15.1515121882673,
3.81,
12.5217522107625,
15.1515121882673,
7.19,
11.4047820320328,
16.1224795511733,
7.19,
11.4047820320328,
16.1224795511733,
3.81;

BuildingSurface:Detailed,
Wall(237)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-24,
Surface,
Wall(250)_2,
NoSun,
NoWind,
0.50,
4,
11.4047820320328,
16.1224795511733,
3.81,
11.4047820320328,
16.1224795511733,
7.19,
8.96707008791327,
18.2415502148126,
7.19,
8.96707008791327,
18.2415502148126,
3.81;

BuildingSurface:Detailed,
Floor(11)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-24,
Surface,
Roof(21)_4,
NoSun,
NoWind,
1.00,
4,
13.6764162573794,
16.4798011989789,
3.81,
12.5217523663561,
15.1515123377868,
3.81,
8.9670702435068,
18.2415503643321,
3.81,
10.1217341345301,
19.5698392255242,
3.81;

BuildingSurface:Detailed,
Wall(234)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-24,
Surface,
Wall(256)_7,
NoSun,
NoWind,
0.50,
4,
8.96707038450852,
18.241550526536,
3.81,
8.96707038450852,
18.241550526536,
7.19,
10.1471053903009,
19.5990255166144,
7.19,
10.1471053903009,
19.5990255166144,
3.81;

BuildingSurface:Detailed,
Wall(235)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-24,
Surface,
Wall(238)_2,
NoSun,
NoWind,
0.50,
4,
10.1471056723044,
19.5990258410223,
3.81,
10.1471056723044,
19.5990258410223,
7.19,
13.7017877951536,
16.508987814477,
7.19,
13.7017877951536,
16.508987814477,
3.81;

BuildingSurface:Detailed,
Wall(241),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-23,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
15.1123147074832,
18.1316134119559,
3.81,
15.1123147074832,
18.1316134119559,
7.19,
13.8658025524012,
16.6976652095327,
7.19,
13.8658025524012,
16.6976652095327,
3.81;

BuildingSurface:Detailed,
Roof(43),
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-23,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
4,
15.1123147074832,
18.1316134119559,
7.19,
11.557632584634,
21.2216514385012,
7.19,
10.311120429552,
19.787703236078,
7.19,
13.8658025524012,
16.6976652095327,
7.19;

BuildingSurface:Detailed,
Floor(12)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-23,
Surface,
Roof(9)_4,
NoSun,
NoWind,
1.00,
4,
10.3111202154354,
19.787702989765,
3.81,
11.5071525645907,
21.1635808182476,
3.81,
15.0618346874399,
18.0735427917023,
3.81,
13.8658023382846,
16.6976649632197,
3.81;

BuildingSurface:Detailed,
Floor(12)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-23,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
11.5576323705173,
21.2216511921882,
3.81,
15.1123144933666,
18.1316131656429,
3.81,
15.0618346874399,
18.0735427917023,
3.81,
11.5071525645907,
21.1635808182476,
3.81;

BuildingSurface:Detailed,
Wall(239)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-23,
Surface,
Wall(256)_10,
NoSun,
NoWind,
0.50,
4,
10.311120429552,
19.787703236078,
3.81,
10.311120429552,
19.787703236078,
7.19,
11.557632584634,
21.2216514385012,
7.19,
11.557632584634,
21.2216514385012,
3.81;

BuildingSurface:Detailed,
Wall(238)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-23,
Surface,
Wall(235)_2,
NoSun,
NoWind,
0.50,
4,
13.8658025524012,
16.6976652095327,
3.81,
13.8658025524012,
16.6976652095327,
7.19,
10.311120429552,
19.787703236078,
7.19,
10.311120429552,
19.787703236078,
3.81;

BuildingSurface:Detailed,
Wall(240)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-23,
Surface,
Wall(310)_2,
NoSun,
NoWind,
0.50,
4,
11.557632584634,
21.2216514385012,
3.81,
11.557632584634,
21.2216514385012,
7.19,
15.1123147074832,
18.1316134119559,
7.19,
15.1123147074832,
18.1316134119559,
3.81;

BuildingSurface:Detailed,
Floor(13)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-13,
Adiabatic,
,
NoSun,
NoWind,
1.00,
10,
-10.0822178765882,
19.854697276664,
3.81,
-6.59854443264862,
23.8622051476469,
3.80999999999999,
-5.20233170923649,
22.6484959440145,
3.81,
-5.26793761213554,
22.5730249859922,
3.81,
-6.58113228172317,
23.7145676964357,
3.80999999999999,
-8.26064339593887,
21.7825111710654,
3.81,
-8.2153608211255,
21.743147629326,
3.81,
-8.53026915504095,
21.380887030819,
3.81,
-8.57555172985431,
21.4202505725585,
3.81,
-9.99919982276372,
19.7825307834751,
3.81;

BuildingSurface:Detailed,
Floor(13)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-13,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
-0.669782013352032,
14.4672507497446,
3.81,
-0.715064588165401,
14.5066142914841,
3.81,
-0.655465561735781,
14.5751751285898,
3.81,
-0.610182986922416,
14.5358115868504,
3.81;

BuildingSurface:Detailed,
Floor(13)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-13,
Surface,
Roof(25)_5,
NoSun,
NoWind,
1.00,
12,
-2.05351264115677,
12.8754507123134,
3.81,
-9.99919925166421,
19.7825307056714,
3.81,
-8.5755511587548,
21.4202504947549,
3.81,
-8.53026858394143,
21.3808869530154,
3.81,
-8.21536025002599,
21.7431475515223,
3.81,
-8.26064282483935,
21.7825110932618,
3.81,
-6.58113171062365,
23.7145676186321,
3.81,
-5.2679377957456,
22.5730255642476,
3.81,
-7.24267547300703,
20.3013497277771,
3.81,
-0.655465352191023,
14.5751753305429,
3.81,
-0.715064378620639,
14.5066144934371,
3.81,
-0.66978180380727,
14.4672509516977,
3.81;

BuildingSurface:Detailed,
Wall(246)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Surface,
Wall(187)_1,
NoSun,
NoWind,
0.50,
4,
-10.0822181152463,
19.8546972496838,
7.19,
-6.5985446713067,
23.8622051206667,
7.19,
-6.5985446713067,
23.8622051206667,
3.81,
-10.0822181152463,
19.8546972496838,
3.81;

BuildingSurface:Detailed,
Wall(247)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-5.27025581011464,
22.7075412296434,
3.81,
-5.27025581011464,
22.7075412296434,
7.19,
-5.2023319478946,
22.6484959170343,
7.19,
-5.2023319478946,
22.6484959170343,
3.81;

BuildingSurface:Detailed,
Wall(247)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Surface,
Wall(192)_2,
NoSun,
NoWind,
0.50,
4,
-6.59854467130673,
23.8622051206667,
3.81,
-6.59854467130673,
23.8622051206667,
7.19,
-5.27025581011464,
22.7075412296434,
7.19,
-5.27025581011464,
22.7075412296434,
3.81;

BuildingSurface:Detailed,
Wall(242)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-13,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-5.81021932633389,
21.9492014817292,
3.81,
-5.81021932633389,
21.9492014817292,
7.19,
-5.90862818068247,
21.8359950446958,
7.19,
-5.90862818068247,
21.8359950446958,
3.81;

BuildingSurface:Detailed,
Wall(242)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Surface,
Wall(209)_2,
NoSun,
NoWind,
0.50,
4,
-5.20233201775031,
22.6484958366744,
7.19,
-5.81021925647816,
21.9492015620891,
7.19,
-5.81021925647816,
21.9492015620891,
3.81,
-5.20233201775031,
22.6484958366744,
3.81;

BuildingSurface:Detailed,
Wall(242)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-13,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-7.07866084066318,
20.4900264372373,
7.19,
-7.24267559791079,
20.3013490421816,
7.19,
-7.24267559791079,
20.3013490421816,
3.81,
-7.07866084066318,
20.4900264372373,
3.81;

BuildingSurface:Detailed,
Wall(242)_4,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-13,
Surface,
Wall(202)_1,
NoSun,
NoWind,
0.50,
4,
-5.90862818068247,
21.8359950446958,
7.19,
-7.0786609105189,
20.4900263568775,
7.19,
-7.0786609105189,
20.4900263568775,
3.81,
-5.90862818068247,
21.8359950446958,
3.81;

BuildingSurface:Detailed,
Wall(243)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-7.24267539549902,
20.3013490073122,
3.81,
-7.24267539549902,
20.3013490073122,
7.19,
-7.1294689584656,
20.2029401529636,
7.19,
-7.1294689584656,
20.2029401529636,
3.81;

BuildingSurface:Detailed,
Wall(243)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-2.91441595292143,
16.5388504760517,
7.19,
-2.72573855786574,
16.374835718804,
7.19,
-2.72573855786574,
16.374835718804,
3.81,
-2.91441595292143,
16.5388504760517,
3.81;

BuildingSurface:Detailed,
Wall(243)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-5.4728815624327,
18.7628906995587,
3.81,
-5.4728815624327,
18.7628906995587,
7.19,
-5.35967512539928,
18.6644818452101,
7.19,
-5.35967512539928,
18.6644818452101,
3.81;

BuildingSurface:Detailed,
Wall(243)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Surface,
Wall(217)_1,
NoSun,
NoWind,
0.50,
4,
-5.35967512539928,
18.6644818452101,
3.81,
-5.35967512539928,
18.6644818452101,
7.19,
-2.91441608547749,
16.5388505912809,
7.19,
-2.91441608547749,
16.5388505912809,
3.81;

BuildingSurface:Detailed,
Wall(243)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Surface,
Wall(213)_1,
NoSun,
NoWind,
0.50,
4,
-2.72573842530966,
16.3748356035748,
3.81,
-2.72573842530966,
16.3748356035748,
7.19,
-0.610183322023159,
14.5358116091684,
7.19,
-0.610183322023159,
14.5358116091684,
3.81;

BuildingSurface:Detailed,
Wall(243)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Surface,
Wall(205)_1,
NoSun,
NoWind,
0.50,
4,
-7.12946909102168,
20.2029402681929,
7.19,
-5.4728815624327,
18.7628906995587,
7.19,
-5.4728815624327,
18.7628906995587,
3.81,
-7.12946909102168,
20.2029402681929,
3.81;

BuildingSurface:Detailed,
Wall(245)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-7.13034392949475,
17.2886721683079,
3.81,
-7.13034392949475,
17.2886721683079,
7.19,
-7.24355036652817,
17.3870810226564,
7.19,
-7.24355036652817,
17.3870810226564,
3.81;

BuildingSurface:Detailed,
Wall(245)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Surface,
Wall(223)_4,
NoSun,
NoWind,
0.50,
4,
-2.05351345011108,
12.8754507624384,
3.81,
-2.05351345011108,
12.8754507624384,
7.19,
-7.13034366518591,
17.2886719385477,
7.19,
-7.13034366518591,
17.2886719385477,
3.81;

BuildingSurface:Detailed,
Wall(245)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Surface,
Wall(219)_2,
NoSun,
NoWind,
0.50,
4,
-7.24355010221936,
17.3870807928963,
3.81,
-7.24355010221936,
17.3870807928963,
7.19,
-10.082218114443,
19.8546972489855,
7.19,
-10.082218114443,
19.8546972489855,
3.81;

BuildingSurface:Detailed,
Wall(244)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-13,
Surface,
Wall(302)_4,
NoSun,
NoWind,
0.50,
4,
-0.610183056911021,
14.5358113787099,
7.19,
-2.05351292069014,
12.8754503022198,
7.19,
-2.05351292069014,
12.8754503022198,
3.81,
-0.610183056911021,
14.5358113787099,
3.81;

BuildingSurface:Detailed,
Roof(44)_1,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-13,
Surface,
Floor(24)_7,
NoSun,
NoWind,
0.00,
6,
-10.0822177527021,
19.8546978178709,
7.19,
-2.05351233366056,
12.8754506752648,
7.19,
-0.610182469881442,
14.5358117517549,
7.19,
-7.24267516551083,
20.3013496907285,
7.19,
-5.20233158535035,
22.6484964852214,
7.19,
-6.59854430876246,
23.8622056888538,
7.19;

BuildingSurface:Detailed,
Wall(251),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-02,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
11.2473278796669,
15.9413492392353,
3.81,
11.2473278796669,
15.9413492392353,
7.19,
9.45628673052286,
13.8809920852271,
7.19,
9.45628673052286,
13.8809920852271,
3.81;

BuildingSurface:Detailed,
Wall(252),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-02,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
9.45628673052286,
13.8809920852271,
3.81,
9.45628673052286,
13.8809920852271,
7.19,
10.5732569092526,
12.9100247223212,
7.19,
10.5732569092526,
12.9100247223212,
3.81;

BuildingSurface:Detailed,
Wall(253),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-02,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
10.5732569092526,
12.9100247223212,
3.81,
10.5732569092526,
12.9100247223212,
7.19,
6.24326731791521,
7.92894149285088,
7.19,
6.24326731791521,
7.92894149285088,
3.81;

BuildingSurface:Detailed,
Roof(45)_1,
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-02,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
4,
9.6137412922417,
14.0621223698109,
7.19,
11.247328111781,
15.9413490374616,
7.19,
8.80753467863921,
18.0622291119029,
7.19,
7.17394785909988,
16.1830024442522,
7.19;

BuildingSurface:Detailed,
Floor(14)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-02,
Adiabatic,
,
NoSun,
NoWind,
1.00,
10,
7.17394785906821,
16.1830021157888,
3.81,
9.61374129221003,
14.0621220413475,
3.81,
9.45628712525231,
13.8809917420941,
3.81,
7.06008345333542,
15.963979815198,
3.81,
5.25592112361153,
13.8885284695853,
3.81,
8.76909421954853,
10.8345736896345,
3.81,
8.67068536519996,
10.7213672526011,
3.81,
5.15751226926295,
13.7753220325519,
3.81,
2.73009386199806,
10.9828965857277,
3.81,
2.68650410077313,
11.0207885870651,
3.81;

BuildingSurface:Detailed,
Floor(14)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-02,
Surface,
Roof(22)_4,
NoSun,
NoWind,
1.00,
4,
9.61374112959466,
14.0621221827069,
3.81,
7.17394769645284,
16.1830022571482,
3.81,
8.80753467863921,
18.0622291119029,
3.81,
11.247328111781,
15.9413490374616,
3.81;

BuildingSurface:Detailed,
Floor(14)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-02,
Surface,
Roof(7)_2,
NoSun,
NoWind,
1.00,
4,
5.15751268727157,
13.7753216691826,
3.81,
8.67068578320858,
10.7213668892317,
3.81,
6.2432673759437,
7.92894144240748,
3.81,
2.73009428000669,
10.9828962223583,
3.81;

BuildingSurface:Detailed,
Floor(14)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-02,
Surface,
Roof(6)_1,
NoSun,
NoWind,
1.00,
4,
8.76909469558569,
10.8345732758217,
3.81,
5.25592159964867,
13.8885280557725,
3.81,
7.06008392937257,
15.9639794013852,
3.81,
10.5732570253096,
12.9100246214344,
3.81;

BuildingSurface:Detailed,
Wall(248)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-02,
Surface,
Wall(227)_3,
NoSun,
NoWind,
0.50,
4,
6.24326728873152,
7.92894151821986,
7.19,
2.68650367686,
11.0207889555671,
7.19,
2.68650367686,
11.0207889555671,
3.81,
6.24326728873152,
7.92894151821986,
3.81;

BuildingSurface:Detailed,
Wall(250)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-02,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
8.80753443193328,
18.0622293263611,
7.19,
8.80961592095553,
18.0604199155592,
7.19,
8.80961592095553,
18.0604199155592,
3.81,
8.80753443193328,
18.0622293263611,
3.81;

BuildingSurface:Detailed,
Wall(250)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-02,
Surface,
Wall(237)_2,
NoSun,
NoWind,
0.50,
4,
8.80961592095553,
18.0604199155592,
3.81,
8.80961592095553,
18.0604199155592,
7.19,
11.2473278650751,
15.9413492519198,
7.19,
11.2473278650751,
15.9413492519198,
3.81;

BuildingSurface:Detailed,
Wall(249)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-02,
Surface,
Wall(308)_1,
NoSun,
NoWind,
0.50,
4,
2.68650364767636,
11.0207889809361,
3.81,
2.68650364767636,
11.0207889809361,
7.19,
7.17394740597144,
16.1830025096599,
7.19,
7.17394740597144,
16.1830025096599,
3.81;

BuildingSurface:Detailed,
Wall(249)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-02,
Surface,
Wall(306)_1,
NoSun,
NoWind,
0.50,
4,
7.17394740597146,
16.1830025096599,
3.81,
7.17394740597146,
16.1830025096599,
7.19,
8.54511077656163,
17.7603455323255,
7.19,
8.54511077656163,
17.7603455323255,
3.81;

BuildingSurface:Detailed,
Wall(249)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-02,
Surface,
Wall(304)_1,
NoSun,
NoWind,
0.50,
4,
8.5451107765616,
17.7603455323255,
7.19,
8.8075343881578,
18.0622293644146,
7.19,
8.8075343881578,
18.0622293644146,
3.81,
8.5451107765616,
17.7603455323255,
3.81;

BuildingSurface:Detailed,
Roof(45)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-02,
Surface,
Floor(24)_9,
NoSun,
NoWind,
0.00,
6,
2.6865042439433,
11.0207885721061,
7.19,
6.24326785581482,
7.92894113475885,
7.19,
10.5732574471522,
12.9100243642292,
7.19,
9.45628726842248,
13.8809917271351,
7.19,
9.6137414353802,
14.0621220263886,
7.19,
7.17394800223838,
16.1830021008299,
7.19;

BuildingSurface:Detailed,
Wall(254),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-20,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
18.4262837682724,
21.9438987219956,
3.81,
18.4262837682724,
21.9438987219956,
7.19,
17.0804915124513,
20.3957418282164,
7.19,
17.0804915124513,
20.3957418282164,
3.81;

BuildingSurface:Detailed,
Wall(266),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-20,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
24.0255954365515,
28.0193492265584,
7.19,
18.6074138550081,
21.7864443105642,
7.19,
18.6074138550081,
21.7864443105642,
3.81,
24.0255954365515,
28.0193492265584,
3.81;

BuildingSurface:Detailed,
Wall(267),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-20,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
18.6074137855224,
21.78644423063,
3.81,
18.6074137855224,
21.78644423063,
7.19,
18.426283486269,
21.9438983975878,
7.19,
18.426283486269,
21.9438983975878,
3.81;

BuildingSurface:Detailed,
Roof(46),
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-20,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
14,
17.7056018035673,
31.4992160004848,
7.19,
12.9661592116466,
26.0471109749017,
7.19,
12.4227683138862,
26.5194734757749,
7.19,
11.4386797704005,
25.3874091054407,
7.19,
11.9820706681609,
24.9150466045675,
7.19,
7.38009868517492,
19.6210834244243,
7.19,
8.85386385563159,
18.3399589070908,
7.19,
13.4126035167842,
23.5841889900261,
7.19,
17.0804920766668,
20.3957421091323,
7.19,
18.4262836764288,
21.9438982482019,
7.19,
18.6074139756823,
21.7864440812442,
7.19,
24.0255955572256,
28.0193489972384,
7.19,
18.1745148214769,
33.1056158827168,
7.19,
17.1773050974113,
31.9584573207782,
7.19;

BuildingSurface:Detailed,
Floor(15)_6,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
7.46897148954069,
19.5438270799133,
3.81,
7.38009839879282,
19.6210832790492,
3.81,
11.9069056988273,
24.8285793825863,
3.81,
11.9957787895752,
24.7513231834505,
3.81;

BuildingSurface:Detailed,
Wall(256)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
10.1979138515169,
19.8861119282226,
7.19,
10.0338990942693,
19.6974345331669,
7.19,
10.0338990942693,
19.6974345331669,
3.81,
10.1979138515169,
19.8861119282226,
3.81;

BuildingSurface:Detailed,
Wall(256)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.5428350019491,
21.4332667298832,
3.81,
11.5428350019491,
21.4332667298832,
7.19,
11.4444261476006,
21.3200602928498,
7.19,
11.4444261476006,
21.3200602928498,
3.81;

BuildingSurface:Detailed,
Wall(261)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
12.7850286130972,
26.20456525411,
3.81,
12.7850286130972,
26.20456525411,
7.19,
12.9661589123506,
26.0471110871522,
7.19,
12.9661589123506,
26.0471110871522,
3.81;

BuildingSurface:Detailed,
Wall(262)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
12.9661589999248,
26.0471112173653,
3.81,
12.9661589999248,
26.0471112173653,
7.19,
13.1236131668825,
26.2282415166188,
7.19,
13.1236131668825,
26.2282415166188,
3.81;

BuildingSurface:Detailed,
Wall(265)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
18.612246297634,
32.7251019805254,
3.81,
18.612246297634,
32.7251019805254,
7.19,
18.7933765968874,
32.5676478135677,
7.19,
18.7933765968874,
32.5676478135677,
3.81;

BuildingSurface:Detailed,
Wall(257)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
8.85386376884406,
18.3399589666165,
3.81,
8.85386376884406,
18.3399589666165,
7.19,
8.78385841760175,
18.4008136900276,
7.19,
8.78385841760175,
18.4008136900276,
3.81;

BuildingSurface:Detailed,
Wall(257)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Surface,
Wall(303)_3,
NoSun,
NoWind,
0.50,
4,
8.78385841760175,
18.4008136900276,
7.19,
7.3800985983874,
19.6210834839499,
7.19,
7.3800985983874,
19.6210834839499,
3.81,
8.78385841760175,
18.4008136900276,
3.81;

BuildingSurface:Detailed,
Floor(15)_11,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-20,
Surface,
Roof(11)_6,
NoSun,
NoWind,
1.00,
4,
15.4276776496171,
21.8325112372806,
3.81,
13.4239237141256,
23.5743479592504,
3.81,
14.0152480866076,
24.2545888357734,
3.81,
16.019002022099,
22.5127521138036,
3.81;

BuildingSurface:Detailed,
Floor(15)_12,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
1.00,
16,
8.75197815123814,
18.428527277428,
3.80999999999999,
14.0004497271032,
24.4662031645006,
3.81,
14.1551651910488,
24.3317110635575,
3.81,
20.2294064576417,
31.3193263144841,
3.81000000000002,
20.3161980593673,
31.2438795261502,
3.81000000000002,
14.2419574488335,
24.2562650299332,
3.81,
17.770224736375,
21.1891890694026,
3.81,
17.6718158820264,
21.0759826323691,
3.81,
16.1322083383719,
22.4143430515098,
3.81,
15.540884621949,
21.7341029296963,
3.81,
15.4276781849156,
21.8325117840449,
3.81,
16.0190019013385,
22.5127519058584,
3.81,
14.0152479658471,
24.2545886278282,
3.81,
13.4239242494241,
23.5743485060147,
3.81,
13.4126036057208,
23.5841893914496,
3.81,
8.85386394456821,
18.3399593085142,
3.80999999999999;

BuildingSurface:Detailed,
Floor(15)_13,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
24.005959913711,
27.9967609573535,
3.81,
23.8172825186553,
28.1607757146012,
3.81,
23.836918365393,
28.1833641723372,
3.81,
24.0255957604487,
28.0193494150896,
3.81;

BuildingSurface:Detailed,
Floor(15)_14,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
1.00,
6,
18.4318566846651,
21.9655529919157,
3.81,
18.6205340797208,
21.8015382346681,
3.80999999999999,
18.607412899141,
21.7864440430637,
3.80999999999999,
18.4262825998875,
21.9438982100214,
3.81,
18.1113742659721,
21.5816376115145,
3.81,
18.1038271701699,
21.5881982018044,
3.81;

BuildingSurface:Detailed,
Floor(15)_15,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-20,
Surface,
Roof(30)_6,
NoSun,
NoWind,
1.00,
10,
14.2419574226301,
24.2562649951879,
3.81,
20.3161980331639,
31.2438794914048,
3.81,
23.8369182249032,
28.1833641211641,
3.81,
23.8172830342245,
28.1607764181376,
3.81,
24.0059604292802,
27.99676166089,
3.81,
18.6205352189954,
21.8015386395267,
3.81,
18.4318578239397,
21.9655533967744,
3.81,
18.1038283094444,
21.588198606663,
3.81,
18.1113754052466,
21.5816380163731,
3.81,
17.7702247101716,
21.1891890346572,
3.81;

BuildingSurface:Detailed,
Floor(15)_16,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-20,
Surface,
Roof(29)_6,
NoSun,
NoWind,
1.00,
4,
17.6718160483565,
21.0759828007014,
3.81,
17.0804916758745,
20.3957419241784,
3.81,
15.5408841322201,
21.734102343319,
3.81,
16.132208504702,
22.414343219842,
3.81;

BuildingSurface:Detailed,
Floor(15)_17,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
1.00,
8,
17.750832642317,
31.3717553175002,
3.81,
13.0009652724257,
25.9076579566873,
3.81,
12.5330453326876,
26.3144145546614,
3.81,
11.603023925899,
25.2445473102526,
3.81,
11.4386798771288,
25.3874094122875,
3.81,
12.4227684206146,
26.5194737826217,
3.81,
12.966159318375,
26.0471112817485,
3.81,
17.6619595515691,
31.4490115166361,
3.81;

BuildingSurface:Detailed,
Floor(15)_18,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
1.00,
6,
17.1773049548848,
31.9584563860779,
3.81,
18.1745146789503,
33.1056149480165,
3.81,
18.7916844758541,
32.5691174285873,
3.81,
18.7086792314472,
32.4736308177879,
3.81,
18.2407592917091,
32.880387415762,
3.81,
17.3265548120505,
31.8287154646228,
3.81;

BuildingSurface:Detailed,
Floor(15)_19,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-20,
Surface,
Roof(27)_7,
NoSun,
NoWind,
1.00,
18,
20.2294070083586,
31.31932591906,
3.81,
14.1551663978247,
24.331711422843,
3.81,
14.0004509338791,
24.466203523786,
3.81,
8.75197870195499,
18.4285268820039,
3.81,
7.46897241557627,
19.5438272312877,
3.81,
11.9957797156108,
24.7513233348249,
3.81,
11.9069066248629,
24.8285795339607,
3.81,
11.9820713078144,
24.9150466105669,
3.81,
11.6030244588241,
25.2445470094051,
3.81,
12.5330465216717,
26.3144150085235,
3.81,
13.0009664614098,
25.9076584105494,
3.81,
17.7508338313011,
31.3717557713623,
3.81,
17.6619607405533,
31.4490119704981,
3.81,
17.7056024432207,
31.4992160064841,
3.81,
17.3265555942305,
31.8287164053224,
3.81,
18.2407600738891,
32.8803883564616,
3.81,
18.7086800136273,
32.4736317584875,
3.81,
18.7916852580342,
32.5691183692869,
3.81;

BuildingSurface:Detailed,
Wall(256)_7,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-20,
Surface,
Wall(234)_2,
NoSun,
NoWind,
0.50,
4,
10.0338989532675,
19.697434370963,
3.81,
10.0338989532675,
19.697434370963,
7.19,
8.85386394747511,
18.3399593808845,
7.19,
8.85386394747511,
18.3399593808845,
3.81;

BuildingSurface:Detailed,
Wall(256)_8,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
13.4126030935704,
23.5841888713142,
3.81,
13.4126030935704,
23.5841888713142,
7.19,
13.3141942392218,
23.4709824342808,
7.19,
13.3141942392218,
23.4709824342808,
3.81;

BuildingSurface:Detailed,
Wall(256)_9,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-20,
Surface,
Wall(311)_2,
NoSun,
NoWind,
0.50,
4,
13.3141943802235,
23.4709825964847,
7.19,
11.5428350019491,
21.4332667298832,
7.19,
11.5428350019491,
21.4332667298832,
3.81,
13.3141943802235,
23.4709825964847,
3.81;

BuildingSurface:Detailed,
Wall(256)_10,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-20,
Surface,
Wall(239)_2,
NoSun,
NoWind,
0.50,
4,
11.4444261476006,
21.3200602928498,
3.81,
11.4444261476006,
21.3200602928498,
7.19,
10.1979139925186,
19.8861120904265,
7.19,
10.1979139925186,
19.8861120904265,
3.81;

BuildingSurface:Detailed,
Wall(255)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
13.5258096716055,
23.4857801791695,
3.81,
13.5258096716055,
23.4857801791695,
7.19,
13.4126032345721,
23.5841890335181,
7.19,
13.4126032345721,
23.5841890335181,
3.81;

BuildingSurface:Detailed,
Wall(255)_4,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-20,
Surface,
Wall(312)_2,
NoSun,
NoWind,
0.50,
4,
17.0804917944548,
20.3957421526242,
3.81,
17.0804917944548,
20.3957421526242,
7.19,
13.5258096716055,
23.4857801791695,
7.19,
13.5258096716055,
23.4857801791695,
3.81;

BuildingSurface:Detailed,
Wall(258)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.8246162199956,
24.7339164678435,
3.81,
11.8246162199956,
24.7339164678435,
7.19,
11.9820703869533,
24.915046767097,
7.19,
11.9820703869533,
24.915046767097,
3.81;

BuildingSurface:Detailed,
Wall(258)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Surface,
Wall(276)_2,
NoSun,
NoWind,
0.50,
4,
7.38009840396736,
19.6210835869538,
3.81,
7.38009840396736,
19.6210835869538,
7.19,
11.8246162199956,
24.7339164678435,
7.19,
11.8246162199956,
24.7339164678435,
3.81;

BuildingSurface:Detailed,
Wall(259)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.982070354273,
24.9150467295026,
3.81,
11.982070354273,
24.9150467295026,
7.19,
11.8009400550196,
25.0725008964603,
7.19,
11.8009400550196,
25.0725008964603,
3.81;

BuildingSurface:Detailed,
Wall(259)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Surface,
Wall(275)_3,
NoSun,
NoWind,
0.50,
4,
11.8009400550196,
25.0725008964603,
3.81,
11.8009400550196,
25.0725008964603,
7.19,
11.4386794565126,
25.3874092303758,
7.19,
11.4386794565126,
25.3874092303758,
3.81;

BuildingSurface:Detailed,
Wall(260)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Surface,
Wall(274)_4,
NoSun,
NoWind,
0.50,
4,
11.4386794565126,
25.3874092303758,
7.19,
12.4227679999984,
26.5194736007099,
7.19,
12.4227679999984,
26.5194736007099,
3.81,
11.4386794565126,
25.3874092303758,
3.81;

BuildingSurface:Detailed,
Wall(261)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Surface,
Wall(285)_1,
NoSun,
NoWind,
0.50,
4,
12.4227680145902,
26.5194735880254,
3.81,
12.4227680145902,
26.5194735880254,
7.19,
12.7850286130972,
26.20456525411,
7.19,
12.7850286130972,
26.20456525411,
3.81;

BuildingSurface:Detailed,
Wall(262)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
17.5481474248877,
31.318085943695,
3.81,
17.5481474248877,
31.318085943695,
7.19,
17.7056015918455,
31.4992162429484,
7.19,
17.7056015918455,
31.4992162429484,
3.81;

BuildingSurface:Detailed,
Wall(262)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Surface,
Wall(284)_2,
NoSun,
NoWind,
0.50,
4,
13.1236131668826,
26.2282415166188,
3.81,
13.1236131668826,
26.2282415166188,
7.19,
17.5481474248878,
31.318085943695,
7.19,
17.5481474248878,
31.318085943695,
3.81;

BuildingSurface:Detailed,
Wall(263)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
17.7056016940115,
31.499216360477,
3.81,
17.7056016940115,
31.499216360477,
7.19,
17.524471394758,
31.6566705274347,
7.19,
17.524471394758,
31.6566705274347,
3.81;

BuildingSurface:Detailed,
Wall(263)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Surface,
Wall(283)_3,
NoSun,
NoWind,
0.50,
4,
17.524471394758,
31.6566705274347,
3.81,
17.524471394758,
31.6566705274347,
7.19,
17.1773049878555,
31.9584576807703,
7.19,
17.1773049878555,
31.9584576807703,
3.81;

BuildingSurface:Detailed,
Wall(264)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Surface,
Wall(282)_4,
NoSun,
NoWind,
0.50,
4,
17.1773049878555,
31.9584576807703,
3.81,
17.1773049878555,
31.9584576807703,
7.19,
18.1745147119211,
33.1056162427089,
7.19,
18.1745147119211,
33.1056162427089,
3.81;

BuildingSurface:Detailed,
Wall(265)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
23.8444651776,
28.1768034988193,
3.81,
23.8444651776,
28.1768034988193,
7.19,
24.0255954768535,
28.0193493318615,
7.19,
24.0255954768535,
28.0193493318615,
3.81;

BuildingSurface:Detailed,
Wall(265)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Surface,
Wall(315)_2,
NoSun,
NoWind,
0.50,
4,
18.7933765968874,
32.5676478135677,
3.81,
18.7933765968874,
32.5676478135677,
7.19,
23.8444651776001,
28.1768034988193,
7.19,
23.8444651776001,
28.1768034988193,
3.81;

BuildingSurface:Detailed,
Wall(265)_7,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-20,
Surface,
Wall(295)_5,
NoSun,
NoWind,
0.50,
4,
18.1745147411048,
33.1056162173399,
7.19,
18.612246297634,
32.7251019805255,
7.19,
18.612246297634,
32.7251019805255,
3.81,
18.1745147411048,
33.1056162173399,
3.81;

BuildingSurface:Detailed,
Wall(269),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-18,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
22.4330783980475,
45.0008549764061,
7.19,
27.944539822696,
40.2098146539734,
7.19,
27.944539822696,
40.2098146539734,
3.81,
22.4330783980475,
45.0008549764061,
3.81;

BuildingSurface:Detailed,
Roof(47),
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-18,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
4,
27.944539822696,
40.2098146539734,
7.19,
22.4330783980474,
45.000854976406,
7.19,
20.5829919362942,
42.8725739601778,
7.19,
26.0944533609427,
38.0815336377452,
7.19;

BuildingSurface:Detailed,
Floor(16)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-18,
Surface,
Roof(20)_4,
NoSun,
NoWind,
1.00,
4,
26.0944533609427,
38.0815336377452,
3.81,
20.5829919362942,
42.8725739601778,
3.81,
22.4330783980475,
45.0008549764061,
3.81,
27.944539822696,
40.2098146539734,
3.81;

BuildingSurface:Detailed,
Wall(268)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-18,
Surface,
Wall(232)_2,
NoSun,
NoWind,
0.50,
4,
20.5829919071106,
42.8725739855468,
7.19,
22.4330783688638,
45.000855001775,
7.19,
22.4330783688638,
45.000855001775,
3.81,
20.5829919071106,
42.8725739855468,
3.81;

BuildingSurface:Detailed,
Wall(271)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-18,
Surface,
Wall(291)_6,
NoSun,
NoWind,
0.50,
4,
23.8659786102633,
40.0187171840691,
3.81,
23.8659786102633,
40.0187171840691,
7.19,
20.5829919362942,
42.8725739601778,
7.19,
20.5829919362942,
42.8725739601778,
3.81;

BuildingSurface:Detailed,
Wall(270)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-18,
Surface,
Wall(323)_2,
NoSun,
NoWind,
0.50,
4,
27.9445398518796,
40.2098146286044,
7.19,
26.0944533901264,
38.0815336123762,
7.19,
26.0944533901264,
38.0815336123762,
3.81,
27.9445398518796,
40.2098146286044,
3.81;

BuildingSurface:Detailed,
Wall(271)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-18,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
24.0471089095168,
39.8612630171114,
3.81,
24.0471089095168,
39.8612630171114,
7.19,
23.8659786102633,
40.0187171840691,
7.19,
23.8659786102633,
40.0187171840691,
3.81;

BuildingSurface:Detailed,
Wall(271)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-18,
Surface,
Wall(319)_4,
NoSun,
NoWind,
0.50,
4,
26.0944533609427,
38.0815336377451,
7.19,
24.0471089095168,
39.8612630171114,
7.19,
24.0471089095168,
39.8612630171114,
3.81,
26.0944533609427,
38.0815336377451,
3.81;

BuildingSurface:Detailed,
Wall(272),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
6.2365372973124,
31.7452752349814,
7.19,
6.31170198026385,
31.8317423115875,
7.19,
6.31170198026385,
31.8317423115875,
3.81,
6.2365372973124,
31.7452752349814,
3.81;

BuildingSurface:Detailed,
Wall(278),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-14,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
0.544511187218967,
25.5631689656622,
3.81,
0.544511187218967,
25.5631689656622,
7.19,
6.05540703073925,
31.9027294395335,
7.19,
6.05540703073925,
31.9027294395335,
3.81;

BuildingSurface:Detailed,
Roof(48),
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-14,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
8,
0.544511125354985,
25.5631689534368,
7.19,
7.1989681338976,
19.7785377285425,
7.19,
11.6434859499258,
24.8913706094323,
7.19,
11.1000950521654,
25.3637331103054,
7.19,
12.2416377626089,
26.6769277798931,
7.19,
6.31170195108017,
31.8317423369565,
7.19,
6.23653726812873,
31.7452752603504,
7.19,
6.05540696887526,
31.9027294273081,
7.19;

BuildingSurface:Detailed,
Floor(17)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-14,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
11.26443899356,
25.2208708552786,
3.81,
11.6434858425503,
24.8913704564403,
3.81,
11.5683211595988,
24.8049033798342,
3.81,
11.1892743106086,
25.1344037786724,
3.81;

BuildingSurface:Detailed,
Wall(277)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
5.52796294587229,
21.2311204433179,
3.81,
5.52796294587229,
21.2311204433179,
7.19,
5.34683264661883,
21.3885746102757,
7.19,
5.34683264661883,
21.3885746102757,
3.81;

BuildingSurface:Detailed,
Wall(277)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Surface,
Wall(303)_2,
NoSun,
NoWind,
0.50,
4,
7.19896829913394,
19.7785376509077,
3.81,
7.19896829913394,
19.7785376509077,
7.19,
5.52796279872437,
21.2311205712317,
7.19,
5.52796279872437,
21.2311205712317,
3.81;

BuildingSurface:Detailed,
Wall(277)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
3.54825544906166,
22.9520539150508,
3.81,
3.54825544906166,
22.9520539150508,
7.19,
3.37844579351154,
23.0996671965736,
7.19,
3.37844579351154,
23.0996671965736,
3.81;

BuildingSurface:Detailed,
Wall(277)_4,
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-14,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
1.09167561828862,
25.0875261823286,
7.19,
0.544511172627113,
25.5631689783467,
7.19,
0.544511172627113,
25.5631689783467,
3.81,
1.09167561828862,
25.0875261823286,
3.81;

BuildingSurface:Detailed,
Wall(277)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Surface,
Wall(201)_1,
NoSun,
NoWind,
0.50,
4,
3.37844566095544,
23.0996673118029,
3.81,
3.37844566095544,
23.0996673118029,
7.19,
1.09167563288044,
25.0875261696441,
7.19,
1.09167563288044,
25.0875261696441,
3.81;

BuildingSurface:Detailed,
Wall(277)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Surface,
Wall(21)_2,
NoSun,
NoWind,
0.50,
4,
5.34683266121068,
21.3885745975911,
7.19,
3.54825558161775,
22.9520537998215,
7.19,
3.54825558161775,
22.9520537998215,
3.81,
5.34683266121068,
21.3885745975911,
3.81;

BuildingSurface:Detailed,
Floor(17)_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-14,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
5.98980095860067,
31.8272583162939,
3.81,
6.05540686149972,
31.9027292743162,
3.81,
6.23653716075318,
31.7452751073584,
3.81,
6.17093125785413,
31.6698041493362,
3.81;

BuildingSurface:Detailed,
Floor(17)_6,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-14,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
6.3117021644382,
31.8317425676616,
3.81,
12.2416379759669,
26.6769280105982,
3.81,
12.1875708392698,
26.6147308846728,
3.81,
6.25763502774104,
31.7695454417363,
3.81;

BuildingSurface:Detailed,
Floor(17)_7,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-14,
Surface,
Roof(14)_4,
NoSun,
NoWind,
1.00,
10,
7.19896743198437,
19.7785375131026,
3.81,
0.544510423441766,
25.5631687379969,
3.81,
5.98980036406299,
31.827258253846,
3.81,
6.17093066331645,
31.6698040868882,
3.81,
6.25763476852882,
31.7695457503009,
3.81,
12.1875705800576,
26.6147311932375,
3.81,
11.1000943502522,
25.3637328948656,
3.81,
11.2644383990224,
25.2208707928307,
3.81,
11.1892737160709,
25.1344037162245,
3.81,
11.5683205650612,
24.8049033173863,
3.81;

BuildingSurface:Detailed,
Wall(276)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Surface,
Wall(258)_4,
NoSun,
NoWind,
0.50,
4,
11.6434859207421,
24.8913706348012,
3.81,
11.6434859207421,
24.8913706348012,
7.19,
7.19896810471389,
19.7785377539115,
7.19,
7.19896810471389,
19.7785377539115,
3.81;

BuildingSurface:Detailed,
Wall(275)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Surface,
Wall(259)_4,
NoSun,
NoWind,
0.50,
4,
11.2812252895549,
25.2062789311223,
3.81,
11.2812252895549,
25.2062789311223,
7.19,
11.6434858880618,
24.8913705972069,
7.19,
11.6434858880618,
24.8913705972069,
3.81;

BuildingSurface:Detailed,
Wall(275)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.1000949903014,
25.36373309808,
3.81,
11.1000949903014,
25.36373309808,
7.19,
11.2812252895549,
25.2062789311223,
7.19,
11.2812252895549,
25.2062789311223,
3.81;

BuildingSurface:Detailed,
Wall(274)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.2575491572592,
25.5448633973335,
3.81,
11.2575491572592,
25.5448633973335,
7.19,
11.1000949903014,
25.36373309808,
7.19,
11.1000949903014,
25.36373309808,
3.81;

BuildingSurface:Detailed,
Wall(274)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Surface,
Wall(260)_2,
NoSun,
NoWind,
0.50,
4,
12.2416377007449,
26.6769277676676,
7.19,
11.2575491572592,
25.5448633973335,
7.19,
11.2575491572592,
25.5448633973335,
3.81,
12.2416377007449,
26.6769277676676,
3.81;

BuildingSurface:Detailed,
Wall(273)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Surface,
Wall(285)_6,
NoSun,
NoWind,
0.50,
4,
6.31170191839987,
31.8317422993621,
3.81,
6.31170191839987,
31.8317422993621,
7.19,
12.2416377299286,
26.6769277422987,
7.19,
12.2416377299286,
26.6769277422987,
3.81;

BuildingSurface:Detailed,
Wall(279)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-14,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
6.05540703073925,
31.9027294395335,
3.81,
6.05540703073925,
31.9027294395335,
7.19,
6.23653732999272,
31.7452752725758,
7.19,
6.23653732999272,
31.7452752725758,
3.81;

BuildingSurface:Detailed,
Wall(280),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
11.9827485650028,
38.3555351385497,
7.19,
12.0483544679018,
38.431006096572,
7.19,
12.0483544679018,
38.431006096572,
3.81,
11.9827485650028,
38.3555351385497,
3.81;

BuildingSurface:Detailed,
Wall(286),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
6.46915621670734,
32.0128726907752,
3.81,
6.46915621670734,
32.0128726907752,
7.19,
6.53745852221555,
32.0914455051722,
7.19,
6.53745852221555,
32.0914455051722,
3.81;

BuildingSurface:Detailed,
Wall(288),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-15,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
6.35632832512809,
32.2488997896584,
7.19,
11.8016182657493,
38.5129893055074,
7.19,
11.8016182657493,
38.5129893055074,
3.81,
6.35632832512809,
32.2488997896584,
3.81;

BuildingSurface:Detailed,
Roof(49),
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-15,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
10,
16.8387203648565,
31.9347816022322,
7.19,
17.9933842558798,
33.2630704634243,
7.19,
12.0483542527466,
38.4310062010676,
7.19,
11.9827483498475,
38.3555352430453,
7.19,
11.8016180505941,
38.512989410003,
7.19,
6.35632810997285,
32.248899894154,
7.19,
6.53745840922631,
32.0914457271963,
7.19,
6.4691561037181,
32.0128729127993,
7.19,
12.9424828130072,
26.3856958548627,
7.19,
17.3670170710124,
31.4755402819389,
7.19;

BuildingSurface:Detailed,
Floor(18)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-15,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
17.3670171051957,
31.4755401452606,
3.81,
17.3233747464691,
31.425335354565,
3.81,
16.9443278974789,
31.7548357534032,
3.81,
16.9879702562054,
31.8050405440988,
3.81;

BuildingSurface:Detailed,
Floor(18)_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-15,
Surface,
Roof(15)_7,
NoSun,
NoWind,
1.00,
12,
17.9103793010614,
33.1675830522553,
3.81,
16.838721310504,
31.9347815565721,
3.81,
16.9879711676697,
31.805040635117,
3.81,
16.9443288089432,
31.7548358444214,
3.81,
17.3233756579334,
31.4253354455832,
3.81,
12.9424837586548,
26.3856958092026,
3.81,
6.46915704936561,
32.0128728671392,
3.81,
6.53745935487381,
32.0914456815362,
3.81,
6.35632905562035,
32.2488998484939,
3.81,
11.6975155495214,
38.3932320481531,
3.81,
11.8786458487748,
38.2357778811954,
3.81,
11.9653492979281,
38.3355187898985,
3.81;

BuildingSurface:Detailed,
Floor(18)_6,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-15,
Adiabatic,
,
NoSun,
NoWind,
1.00,
8,
17.9933841246129,
33.2630711330761,
3.81,
17.910377568088,
33.1675830128575,
3.81,
11.9653483196644,
38.3355180944417,
3.81,
11.878644870511,
38.2357771857387,
3.81,
11.6975145712576,
38.3932313526964,
3.81,
11.8016179193272,
38.5129900796547,
3.81,
11.9827482185807,
38.355535912697,
3.81,
12.0483541214797,
38.4310068707193,
3.81;

BuildingSurface:Detailed,
Wall(285)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Surface,
Wall(261)_3,
NoSun,
NoWind,
0.50,
4,
12.9424827800549,
26.3856955533635,
3.81,
12.9424827800549,
26.3856955533635,
7.19,
12.580222181548,
26.7006038872789,
7.19,
12.580222181548,
26.7006038872789,
3.81;

BuildingSurface:Detailed,
Wall(285)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
12.580222181548,
26.700603887279,
3.81,
12.580222181548,
26.700603887279,
7.19,
12.3990918822945,
26.8580580542367,
7.19,
12.3990918822945,
26.8580580542367,
3.81;

BuildingSurface:Detailed,
Wall(284)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Surface,
Wall(262)_5,
NoSun,
NoWind,
0.50,
4,
17.3670171256343,
31.4755401106527,
3.81,
17.3670171256343,
31.4755401106527,
7.19,
12.9424828676291,
26.3856956835765,
7.19,
12.9424828676291,
26.3856956835765,
3.81;

BuildingSurface:Detailed,
Wall(283)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Surface,
Wall(263)_4,
NoSun,
NoWind,
0.50,
4,
17.0198508208978,
31.7773273815169,
3.81,
17.0198508208978,
31.7773273815169,
7.19,
17.3670172278003,
31.4755402281813,
7.19,
17.3670172278003,
31.4755402281813,
3.81;

BuildingSurface:Detailed,
Wall(283)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
16.8387205216444,
31.9347815484746,
3.81,
16.8387205216444,
31.9347815484746,
7.19,
17.0198508208978,
31.7773273815169,
7.19,
17.0198508208978,
31.7773273815169,
3.81;

BuildingSurface:Detailed,
Wall(282)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
16.9961746886021,
32.1159118477281,
3.81,
16.9961746886021,
32.1159118477281,
7.19,
16.8387205216444,
31.9347815484746,
7.19,
16.8387205216444,
31.9347815484746,
3.81;

BuildingSurface:Detailed,
Wall(282)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Surface,
Wall(264)_2,
NoSun,
NoWind,
0.50,
4,
17.9933844126677,
33.2630704096667,
3.81,
17.9933844126677,
33.2630704096667,
7.19,
16.9961746886021,
32.1159118477281,
7.19,
16.9961746886021,
32.1159118477281,
3.81;

BuildingSurface:Detailed,
Wall(281)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Surface,
Wall(295)_6,
NoSun,
NoWind,
0.50,
4,
12.0483544387182,
38.431006121941,
3.81,
12.0483544387182,
38.431006121941,
7.19,
17.9933844418514,
33.2630703842977,
7.19,
17.9933844418514,
33.2630703842977,
3.81;

BuildingSurface:Detailed,
Wall(289)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
11.8016182657493,
38.5129893055074,
3.81,
11.8016182657493,
38.5129893055074,
7.19,
11.9827485650028,
38.3555351385497,
7.19,
11.9827485650028,
38.3555351385497,
3.81;

BuildingSurface:Detailed,
Wall(287)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
6.53745862438156,
32.0914456227007,
3.81,
6.53745862438156,
32.0914456227007,
7.19,
6.35632832512809,
32.2488997896584,
7.19,
6.35632832512809,
32.2488997896584,
3.81;

BuildingSurface:Detailed,
Wall(285)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-15,
Surface,
Wall(273)_2,
NoSun,
NoWind,
0.50,
4,
12.3990918968864,
26.8580580415522,
3.81,
12.3990918968864,
26.8580580415522,
7.19,
6.46915608535765,
32.0128725986156,
7.19,
6.46915608535765,
32.0128725986156,
3.81;

BuildingSurface:Detailed,
Wall(290),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-16,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
17.6454038441378,
44.8696748726498,
3.81,
17.6454038441378,
44.8696748726498,
7.19,
17.7634944693561,
45.0055225970899,
7.19,
17.7634944693561,
45.0055225970899,
3.81;

BuildingSurface:Detailed,
Wall(296),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
12.2058086348595,
38.6121363958255,
7.19,
12.2714145377586,
38.6876073538478,
7.19,
12.2714145377586,
38.6876073538478,
3.81,
12.2058086348595,
38.6121363958255,
3.81;

BuildingSurface:Detailed,
Wall(298),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-16,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
12.0902841690194,
38.8450614408713,
3.81,
12.0902841690194,
38.8450614408713,
7.19,
17.46427361437,
45.0271291195417,
7.19,
17.46427361437,
45.0271291195417,
3.81;

BuildingSurface:Detailed,
Roof(50),
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-16,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
10,
22.5669816433454,
38.5243924053134,
7.19,
23.7085243537889,
39.837587074901,
7.19,
17.7634943506557,
45.0055228125442,
7.19,
17.6454037254374,
44.8696750881042,
7.19,
17.464273426184,
45.0271292550619,
7.19,
12.0902839808334,
38.8450615763915,
7.19,
12.2714142800869,
38.6876074094337,
7.19,
12.2058083771879,
38.6121364514115,
7.19,
18.7697002361037,
32.906232309996,
7.19,
23.1858434991281,
37.9864240015412,
7.19;

BuildingSurface:Detailed,
Floor(19)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-16,
Adiabatic,
,
NoSun,
NoWind,
1.00,
6,
22.7162310189446,
38.394651711379,
3.81000000000001,
23.1858430175615,
37.9864242290619,
3.81000000000001,
18.7696997545372,
32.9062325375168,
3.80999999999998,
18.7680076956583,
32.9077034218598,
3.80999999999998,
23.1199614872272,
37.9140535733664,
3.81000000000001,
22.6520415474891,
38.3208101713405,
3.81000000000001;

BuildingSurface:Detailed,
Floor(19)_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-16,
Surface,
Roof(16)_10,
NoSun,
NoWind,
1.00,
12,
23.6555905661173,
39.7766946167233,
3.81,
22.5669813223689,
38.5243929349064,
3.81,
22.7162311795346,
38.3946520134512,
3.81,
22.6520417080791,
38.3208104734127,
3.81,
23.1199616478173,
37.9140538754386,
3.81,
18.7680078562483,
32.907703723932,
3.81,
12.2058080562113,
38.6121369810045,
3.81,
12.2714139591104,
38.6876079390267,
3.81,
12.0902836598569,
38.8450621059845,
3.81,
17.4642731052075,
45.0271297846549,
3.81,
17.6454034044609,
44.8696756176971,
3.81,
17.7105605629841,
44.9446303543666,
3.81;

BuildingSurface:Detailed,
Floor(19)_6,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-16,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
17.7105607420315,
44.9446296615027,
3.81,
17.7634942087266,
45.0055226492734,
3.81,
23.7085242118598,
39.8375869116302,
3.81,
23.6555907451647,
39.7766939238595,
3.81;

BuildingSurface:Detailed,
Wall(291)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
20.3123313323031,
42.7898525152729,
3.81,
20.3123313323031,
42.7898525152729,
7.19,
20.4255377693365,
42.6914436609244,
7.19,
20.4255377693365,
42.6914436609244,
3.81;

BuildingSurface:Detailed,
Wall(291)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Surface,
Wall(233)_2,
NoSun,
NoWind,
0.50,
4,
17.7634944401724,
45.0055226224589,
3.81,
17.7634944401724,
45.0055226224589,
7.19,
20.3123313323031,
42.7898525152729,
7.19,
20.3123313323031,
42.7898525152729,
3.81;

BuildingSurface:Detailed,
Wall(299)_2,
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-16,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
17.4642735448843,
45.0271290396076,
3.81,
17.4642735448843,
45.0271290396076,
7.19,
17.6454038441378,
44.8696748726498,
7.19,
17.6454038441378,
44.8696748726498,
3.81;

BuildingSurface:Detailed,
Wall(291)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Surface,
Wall(271)_4,
NoSun,
NoWind,
0.50,
4,
20.4255377693365,
42.6914436609244,
3.81,
20.4255377693365,
42.6914436609244,
7.19,
23.7085244433056,
39.8375868848157,
7.19,
23.7085244433056,
39.8375868848157,
3.81;

BuildingSurface:Detailed,
Wall(295)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
18.3319689080625,
33.2867465165935,
3.81,
18.3319689080625,
33.2867465165935,
7.19,
18.1508386088091,
33.4442006835512,
7.19,
18.1508386088091,
33.4442006835512,
3.81;

BuildingSurface:Detailed,
Wall(295)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Surface,
Wall(265)_7,
NoSun,
NoWind,
0.50,
4,
18.7697004645917,
32.906232279779,
7.19,
18.3319689080625,
33.2867465165935,
7.19,
18.3319689080625,
33.2867465165935,
3.81,
18.7697004645917,
32.906232279779,
3.81;

BuildingSurface:Detailed,
Wall(295)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Surface,
Wall(281)_2,
NoSun,
NoWind,
0.50,
4,
18.1508386088091,
33.4442006835512,
3.81,
18.1508386088091,
33.4442006835512,
7.19,
12.2058086056759,
38.6121364211944,
7.19,
12.2058086056759,
38.6121364211944,
3.81;

BuildingSurface:Detailed,
Wall(297)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
12.2714145377586,
38.6876073538478,
3.81,
12.2714145377586,
38.6876073538478,
7.19,
12.0902842385051,
38.8450615208055,
7.19,
12.0902842385051,
38.8450615208055,
3.81;

BuildingSurface:Detailed,
Wall(292)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
22.7244358706361,
38.7055225398505,
3.81,
22.7244358706361,
38.7055225398505,
7.19,
22.5669817036784,
38.524392240597,
7.19,
22.5669817036784,
38.524392240597,
3.81;

BuildingSurface:Detailed,
Wall(292)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Surface,
Wall(318)_2,
NoSun,
NoWind,
0.50,
4,
23.7085244141219,
39.8375869101846,
7.19,
22.7244358706361,
38.7055225398505,
7.19,
22.7244358706361,
38.7055225398505,
3.81,
23.7085244141219,
39.8375869101846,
3.81;

BuildingSurface:Detailed,
Wall(293)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
22.5669817036784,
38.524392240597,
3.81,
22.5669817036784,
38.524392240597,
7.19,
22.7481120029319,
38.3669380736393,
7.19,
22.7481120029319,
38.3669380736393,
3.81;

BuildingSurface:Detailed,
Wall(293)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Surface,
Wall(317)_3,
NoSun,
NoWind,
0.50,
4,
22.7481120029319,
38.3669380736393,
7.19,
23.1858435594611,
37.9864238368248,
7.19,
23.1858435594611,
37.9864238368248,
3.81,
22.7481120029319,
38.3669380736393,
3.81;

BuildingSurface:Detailed,
Wall(294)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-16,
Surface,
Wall(316)_5,
NoSun,
NoWind,
0.50,
4,
23.1858436289468,
37.986423916759,
3.81,
23.1858436289468,
37.986423916759,
7.19,
18.7697003659224,
32.9062322252138,
7.19,
18.7697003659224,
32.9062322252138,
3.81;

BuildingSurface:Detailed,
Wall(305),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
8.36398047730813,
17.9177996992833,
7.19,
8.50737529755046,
17.7931484837751,
7.19,
8.50737529755046,
17.7931484837751,
3.81,
8.36398047730813,
17.9177996992833,
3.81;

BuildingSurface:Detailed,
Wall(307),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
7.13621192696031,
16.2158054611095,
7.19,
6.99281710671799,
16.3404566766177,
7.19,
6.99281710671799,
16.3404566766177,
3.81,
7.13621192696031,
16.2158054611095,
3.81;

BuildingSurface:Detailed,
Roof(51)_1,
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-01,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
6,
7.13621206805716,
16.2158056669467,
7.19,
8.50737527600034,
17.7931485025083,
7.19,
8.36398045575801,
17.9177997180165,
7.19,
8.62640406735421,
18.2196835501056,
7.19,
5.37050920318641,
21.0499897752507,
7.19,
3.73692238364702,
19.1707631075999,
7.19;

BuildingSurface:Detailed,
Wall(302)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
3.70411905512693,
19.1330274867959,
7.19,
3.73692200657645,
19.1707629658071,
7.19,
3.73692200657645,
19.1707629658071,
3.81,
3.70411905512693,
19.1330274867959,
3.81;

BuildingSurface:Detailed,
Wall(302)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
1.75131073711278,
16.886578492394,
3.81,
1.75131073711278,
16.886578492394,
7.19,
1.84971959146136,
16.9997849294275,
7.19,
1.84971959146136,
16.9997849294275,
3.81;

BuildingSurface:Detailed,
Wall(302)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-0.429052827513312,
14.3783571313924,
7.19,
-0.265038070265682,
14.5670345264481,
7.19,
-0.265038070265682,
14.5670345264481,
3.81,
-0.429052827513312,
14.3783571313924,
3.81;

BuildingSurface:Detailed,
Wall(302)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Surface,
Wall(244)_1,
NoSun,
NoWind,
0.50,
4,
-1.87238262143669,
12.7179961352622,
7.19,
-0.429052757657564,
14.3783572117522,
7.19,
-0.429052757657564,
14.3783572117522,
3.81,
-1.87238262143669,
12.7179961352622,
3.81;

BuildingSurface:Detailed,
Wall(302)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Surface,
Wall(212)_1,
NoSun,
NoWind,
0.50,
4,
-0.265038140121421,
14.5670344460883,
7.19,
1.75131073711277,
16.886578492394,
7.19,
1.75131073711277,
16.886578492394,
3.81,
-0.265038140121421,
14.5670344460883,
3.81;

BuildingSurface:Detailed,
Wall(302)_6,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Surface,
Wall(196)_1,
NoSun,
NoWind,
0.50,
4,
1.84971959146137,
16.9997849294275,
3.81,
1.84971959146137,
16.9997849294275,
7.19,
3.70411898527119,
19.1330274064361,
7.19,
3.70411898527119,
19.1330274064361,
3.81;

BuildingSurface:Detailed,
Wall(302)_7,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Surface,
Wall(18)_2,
NoSun,
NoWind,
0.50,
4,
3.73692207643219,
19.1707630461669,
3.81,
3.73692207643219,
19.1707630461669,
7.19,
5.37050905861856,
21.0499899009216,
7.19,
5.37050905861856,
21.0499899009216,
3.81;

BuildingSurface:Detailed,
Floor(20)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-01,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
8.48304214218834,
17.8143009730206,
3.81,
7.11187877159817,
16.236957950355,
3.81,
7.03640781357589,
16.302563853254,
3.81,
8.40757118416606,
17.8799068759196,
3.81;

BuildingSurface:Detailed,
Floor(20)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-01,
Surface,
Roof(26)_3,
NoSun,
NoWind,
1.00,
10,
-1.87238270974672,
12.7179962120289,
3.81,
5.3705089703085,
21.0499899776883,
3.81,
8.6264038344763,
18.2196837525433,
3.81,
8.3639802228801,
17.9177999204542,
3.81,
8.40757149352419,
17.8799066069987,
3.81,
7.03640812293403,
16.3025635843331,
3.81,
6.99281685228994,
16.3404568977886,
3.81,
2.50537309399485,
11.1782433690648,
3.81,
0.567850961844583,
12.8625056627685,
3.81,
-0.554009977729187,
11.5719522805875,
3.81;

BuildingSurface:Detailed,
Floor(20)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-01,
Surface,
Roof(22)_2,
NoSun,
NoWind,
1.00,
4,
8.50737531595907,
17.7931484677727,
3.81,
7.1362119453689,
16.2158054451071,
3.81,
7.11187859908336,
16.2369581003198,
3.81,
8.48304196967353,
17.8143011229854,
3.81;

BuildingSurface:Detailed,
Wall(301)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Surface,
Wall(223)_3,
NoSun,
NoWind,
0.50,
4,
-0.554009399821684,
11.5719517782202,
7.19,
-1.8723828865488,
12.7179963657206,
7.19,
-1.8723828865488,
12.7179963657206,
3.81,
-0.554009399821684,
11.5719517782202,
3.81;

BuildingSurface:Detailed,
Wall(300)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
0.567851274639935,
12.8625053908596,
3.81,
0.567851274639935,
12.8625053908596,
7.19,
0.410397107682215,
12.6813750916061,
7.19,
0.410397107682215,
12.6813750916061,
3.81;

BuildingSurface:Detailed,
Wall(300)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-01,
Surface,
Wall(226)_2,
NoSun,
NoWind,
0.50,
4,
0.410397107682211,
12.6813750916061,
3.81,
0.410397107682211,
12.6813750916061,
7.19,
-0.554009664933835,
11.5719520086786,
7.19,
-0.554009664933835,
11.5719520086786,
3.81;

BuildingSurface:Detailed,
Wall(309)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
0.748981559301592,
12.7050512365864,
3.81,
0.748981559301592,
12.7050512365864,
7.19,
0.567851260048124,
12.8625054035441,
7.19,
0.567851260048124,
12.8625054035441,
3.81;

BuildingSurface:Detailed,
Wall(309)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Surface,
Wall(227)_2,
NoSun,
NoWind,
0.50,
4,
2.5053733921984,
11.1782431098404,
3.81,
2.5053733921984,
11.1782431098404,
7.19,
0.748981559301585,
12.7050512365864,
7.19,
0.748981559301585,
12.7050512365864,
3.81;

BuildingSurface:Detailed,
Wall(304)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Surface,
Wall(249)_3,
NoSun,
NoWind,
0.50,
4,
8.62640408890434,
18.2196835313724,
7.19,
8.36398047730813,
17.9177996992833,
7.19,
8.36398047730813,
17.9177996992833,
3.81,
8.62640408890434,
18.2196835313724,
3.81;

BuildingSurface:Detailed,
Wall(306)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Surface,
Wall(249)_2,
NoSun,
NoWind,
0.50,
4,
8.50737529755047,
17.7931484837751,
3.81,
8.50737529755047,
17.7931484837751,
7.19,
7.1362119269603,
16.2158054611095,
7.19,
7.1362119269603,
16.2158054611095,
3.81;

BuildingSurface:Detailed,
Wall(308)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Surface,
Wall(249)_1,
NoSun,
NoWind,
0.50,
4,
6.99281710671798,
16.3404566766177,
3.81,
6.99281710671798,
16.3404566766177,
7.19,
2.50537334842289,
11.1782431478939,
7.19,
2.50537334842289,
11.1782431478939,
3.81;

BuildingSurface:Detailed,
Wall(303)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
7.04151399962021,
19.5974074668835,
3.81,
7.04151399962021,
19.5974074668835,
7.19,
7.22264429887367,
19.4399532999257,
7.19,
7.22264429887367,
19.4399532999257,
3.81;

BuildingSurface:Detailed,
Wall(303)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Surface,
Wall(277)_2,
NoSun,
NoWind,
0.50,
4,
5.3705086317667,
21.0499902719782,
3.81,
5.3705086317667,
21.0499902719782,
7.19,
7.04151413217626,
19.5974073516542,
7.19,
7.04151413217626,
19.5974073516542,
3.81;

BuildingSurface:Detailed,
Wall(303)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-01,
Surface,
Wall(257)_2,
NoSun,
NoWind,
0.50,
4,
7.22264443142973,
19.4399531846965,
7.19,
8.62640425064409,
18.2196833907742,
7.19,
8.62640425064409,
18.2196833907742,
3.81,
7.22264443142973,
19.4399531846965,
3.81;

BuildingSurface:Detailed,
Roof(51)_3,
Ceiling,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-01,
Surface,
Floor(24)_8,
NoSun,
NoWind,
0.00,
6,
6.99281736384553,
16.3404565078486,
7.19,
3.73692249967773,
19.1707627329936,
7.19,
-1.87238219819112,
12.7179958220889,
7.19,
-0.554009466173584,
11.5719518906475,
7.19,
0.567851473400184,
12.8625052728285,
7.19,
2.50537360555045,
11.1782429791248,
7.19;

BuildingSurface:Detailed,
Wall(313),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-22,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
16.9820829401062,
20.2825357155908,
7.19,
15.2107235618318,
18.2448198489894,
7.19,
15.2107235618318,
18.2448198489894,
3.81,
16.9820829401062,
20.2825357155908,
3.81;

BuildingSurface:Detailed,
Roof(52),
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-22,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
4,
13.4274008172569,
23.3725737421362,
7.19,
11.6560414389825,
21.3348578755347,
7.19,
15.2107235618318,
18.2448198489894,
7.19,
16.9820829401062,
20.2825357155908,
7.19;

BuildingSurface:Detailed,
Floor(21)_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-22,
Surface,
Roof(10)_4,
NoSun,
NoWind,
1.00,
4,
11.6560412927527,
21.3348577073164,
3.81,
12.786467739009,
22.6352645777768,
3.81,
14.6883358811704,
20.9819958247207,
3.81,
13.5579094349141,
19.6815889542603,
3.81;

BuildingSurface:Detailed,
Floor(21)_6,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-22,
Adiabatic,
,
NoSun,
NoWind,
1.00,
8,
14.688335847227,
20.9819957856733,
3.81,
12.7864677050656,
22.6352645387294,
3.81,
12.9439218720233,
22.8163948379828,
3.81,
14.8457900141847,
21.1631260849267,
3.81,
15.3292687792451,
21.7193047818144,
3.81,
15.4424752162785,
21.6208959274658,
3.81,
13.6711158380041,
19.5831800608644,
3.81000000000001,
13.5579094009707,
19.6815889152129,
3.81000000000001;

BuildingSurface:Detailed,
Floor(21)_7,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-22,
Surface,
Roof(29)_5,
NoSun,
NoWind,
1.00,
4,
13.6711160181773,
19.58318026813,
3.81,
15.4424753964517,
21.6208961347315,
3.81,
16.9820829401062,
20.2825357155908,
3.81,
15.2107235618318,
18.2448198489894,
3.81;

BuildingSurface:Detailed,
Floor(21)_8,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-22,
Surface,
Roof(11)_4,
NoSun,
NoWind,
1.00,
4,
13.4274006031403,
23.3725734958231,
3.81,
15.3292687453017,
21.719304742767,
3.81,
14.8457899802413,
21.1631260458793,
3.81,
12.9439218380799,
22.8163947989354,
3.81;

BuildingSurface:Detailed,
Wall(311)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-22,
Surface,
Wall(256)_9,
NoSun,
NoWind,
0.50,
4,
11.6560414389825,
21.3348578755347,
7.19,
13.4274008172569,
23.3725737421362,
7.19,
13.4274008172569,
23.3725737421362,
3.81,
11.6560414389825,
21.3348578755347,
3.81;

BuildingSurface:Detailed,
Wall(310)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-22,
Surface,
Wall(240)_2,
NoSun,
NoWind,
0.50,
4,
15.2107235618318,
18.2448198489894,
3.81,
15.2107235618318,
18.2448198489894,
7.19,
11.6560414389825,
21.3348578755347,
7.19,
11.6560414389825,
21.3348578755347,
3.81;

BuildingSurface:Detailed,
Wall(312)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-22,
Surface,
Wall(255)_4,
NoSun,
NoWind,
0.50,
4,
13.4274008172569,
23.3725737421362,
3.81,
13.4274008172569,
23.3725737421362,
7.19,
16.9820829401062,
20.2825357155908,
7.19,
16.9820829401062,
20.2825357155908,
3.81;

BuildingSurface:Detailed,
Wall(314),
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
24.1602394691318,
28.540060208669,
7.19,
23.919911925632,
28.2635949952418,
7.19,
23.919911925632,
28.2635949952418,
3.81,
24.1602394691318,
28.540060208669,
3.81;

BuildingSurface:Detailed,
Wall(320),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-21,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
29.7407355074915,
34.5938658070105,
7.19,
24.3413696988996,
28.3826059617771,
7.19,
24.3413696988996,
28.3826059617771,
3.81,
29.7407355074915,
34.5938658070105,
3.81;

BuildingSurface:Detailed,
Roof(53),
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-21,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
8,
23.5244280895988,
38.0100999837186,
7.19,
18.8688232809929,
32.6544392953921,
7.19,
23.9199118617055,
28.2635949806437,
7.19,
24.1602394052053,
28.5400601940709,
7.19,
24.3413697044587,
28.3826060271132,
7.19,
29.7407355130506,
34.5938658723466,
7.19,
23.8896547773019,
39.680132757825,
7.19,
22.9055662338161,
38.5480683874908,
7.19;

BuildingSurface:Detailed,
Wall(319)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
25.9369992085768,
37.9004033258072,
3.81,
25.9369992085768,
37.9004033258072,
7.19,
26.0502056456102,
37.8019944714586,
7.19,
26.0502056456102,
37.8019944714586,
3.81;

BuildingSurface:Detailed,
Wall(316)_1,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
18.868823286552,
32.6544393607282,
3.81,
18.868823286552,
32.6544393607282,
7.19,
18.9508306651758,
32.7487780582561,
7.19,
18.9508306651758,
32.7487780582561,
3.81;

BuildingSurface:Detailed,
Floor(22)_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-21,
Adiabatic,
,
NoSun,
NoWind,
1.00,
10,
25.9784053981976,
37.7575028370755,
3.80999999999999,
20.391645512801,
31.3306707661856,
3.81000000000001,
20.3048539110754,
31.4061175545195,
3.81000000000001,
25.891613140413,
37.8329488706999,
3.80999999999999,
23.9859714503505,
39.4894979189009,
3.80999999999999,
23.0548170296188,
38.418327291047,
3.80999999999999,
22.9055671724531,
38.5480682125021,
3.80999999999999,
23.8896557159389,
39.6801325828363,
3.80999999999999,
29.7407364516876,
34.5938656973579,
3.80999999999999,
29.6878029849926,
34.5329727095872,
3.80999999999999;

BuildingSurface:Detailed,
Floor(22)_6,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-21,
Surface,
Roof(27)_10,
NoSun,
NoWind,
1.00,
6,
25.8916118410499,
37.8329496075955,
3.81,
20.3048526117123,
31.4061182914151,
3.81,
18.8688229202668,
32.654439857299,
3.81,
23.5244277288727,
38.0101005456255,
3.81,
23.0548157302557,
38.4183280279426,
3.81,
23.9859701509874,
39.4894986557965,
3.81;

BuildingSurface:Detailed,
Floor(22)_7,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-21,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
24.1453119408502,
28.5381306120735,
3.81,
24.1528590366525,
28.5315700217836,
3.81,
23.9199121572288,
28.2635952911339,
3.81,
23.9123650614266,
28.2701558814238,
3.81;

BuildingSurface:Detailed,
Floor(22)_8,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
OG-21,
Surface,
Roof(30)_7,
NoSun,
NoWind,
1.00,
8,
25.9784041026729,
37.7575025646738,
3.81,
29.6878016894678,
34.5329724371854,
3.81,
24.341369347571,
28.3826055797227,
3.81,
24.1602390483175,
28.5400597466804,
3.81,
24.1528590403004,
28.5315700186125,
3.81,
24.1453119444982,
28.5381306089024,
3.81,
23.9123644090155,
28.2701551235431,
3.81,
20.3916442172763,
31.3306704937838,
3.81;

BuildingSurface:Detailed,
Wall(315)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Surface,
Wall(265)_6,
NoSun,
NoWind,
0.50,
4,
23.919911965934,
28.2635951005449,
3.81,
23.919911965934,
28.2635951005449,
7.19,
18.8688233852214,
32.6544394152934,
7.19,
18.8688233852214,
32.6544394152934,
3.81;

BuildingSurface:Detailed,
Wall(321)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
24.3413696988996,
28.3826059617771,
3.81,
24.3413696988996,
28.3826059617771,
7.19,
24.1602393996461,
28.5400601287348,
7.19,
24.1602393996461,
28.5400601287348,
3.81;

BuildingSurface:Detailed,
Wall(319)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Surface,
Wall(271)_6,
NoSun,
NoWind,
0.50,
4,
23.889654742559,
39.6801327178579,
7.19,
25.936999193985,
37.9004033384917,
7.19,
25.936999193985,
37.9004033384917,
3.81,
23.889654742559,
39.6801327178579,
3.81;

BuildingSurface:Detailed,
Wall(319)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Surface,
Wall(322)_2,
NoSun,
NoWind,
0.50,
4,
26.0502056456103,
37.8019944714586,
3.81,
26.0502056456103,
37.8019944714586,
7.19,
29.7407354928996,
34.593865819695,
7.19,
29.7407354928996,
34.593865819695,
3.81;

BuildingSurface:Detailed,
Wall(318)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Surface,
Wall(292)_4,
NoSun,
NoWind,
0.50,
4,
22.9055661698896,
38.5480683728927,
7.19,
23.8896547133754,
39.6801327432269,
7.19,
23.8896547133754,
39.6801327432269,
3.81,
22.9055661698896,
38.5480683728927,
3.81;

BuildingSurface:Detailed,
Wall(317)_3,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Surface,
Wall(293)_4,
NoSun,
NoWind,
0.50,
4,
23.3432977264188,
38.1675541360782,
7.19,
22.9055661698896,
38.5480683728928,
7.19,
22.9055661698896,
38.5480683728928,
3.81,
23.3432977264188,
38.1675541360782,
3.81;

BuildingSurface:Detailed,
Wall(317)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
23.5244280256723,
38.0100999691205,
3.81,
23.5244280256723,
38.0100999691205,
7.19,
23.3432977264188,
38.1675541360782,
7.19,
23.3432977264188,
38.1675541360782,
3.81;

BuildingSurface:Detailed,
Wall(316)_4,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
23.3669739282003,
37.8289697498012,
3.81,
23.3669739282003,
37.8289697498012,
7.19,
23.524428095158,
38.0101000490547,
7.19,
23.524428095158,
38.0101000490547,
3.81;

BuildingSurface:Detailed,
Wall(316)_5,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-21,
Surface,
Wall(294)_2,
NoSun,
NoWind,
0.50,
4,
18.9508306651759,
32.7487780582561,
3.81,
18.9508306651759,
32.7487780582561,
7.19,
23.3669739282003,
37.8289697498012,
7.19,
23.3669739282003,
37.8289697498012,
3.81;

BuildingSurface:Detailed,
Wall(324),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-19,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
28.057746288913,
40.1114057742558,
3.81,
28.057746288913,
40.1114057742558,
7.19,
31.7482761362024,
36.9032771224922,
7.19,
31.7482761362024,
36.9032771224922,
3.81;

BuildingSurface:Detailed,
Wall(325),
Wall,
Wermsdorf_Aussenwand_U_0_158,
OG-19,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
31.7482761362023,
36.9032771224922,
7.19,
29.8981896744491,
34.7749961062639,
7.19,
29.8981896744491,
34.7749961062639,
3.81,
31.7482761362023,
36.9032771224922,
3.81;

BuildingSurface:Detailed,
Roof(54),
Roof,
Wermsdorf_Flachdach_U_0_134,
OG-19,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
4,
26.2076598271598,
37.9831247580275,
7.19,
29.8981896744491,
34.7749961062639,
7.19,
31.7482761362023,
36.9032771224922,
7.19,
28.057746288913,
40.1114057742558,
7.19;

BuildingSurface:Detailed,
Floor(23)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-19,
Adiabatic,
,
NoSun,
NoWind,
1.00,
4,
26.3019985246876,
37.9011173794037,
3.81,
26.2076598271598,
37.9831247580275,
3.81,
28.057746288913,
40.1114057742558,
3.81,
28.1520849864408,
40.0293983956319,
3.81;

BuildingSurface:Detailed,
Floor(23)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
OG-19,
Surface,
Roof(28)_3,
NoSun,
NoWind,
1.00,
4,
29.8981896472074,
34.774996074926,
3.81,
26.3019984974459,
37.9011173480657,
3.81,
28.1520849591991,
40.0293983642939,
3.81,
31.7482761089606,
36.9032770911542,
3.81;

BuildingSurface:Detailed,
Wall(323)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
OG-19,
Surface,
Wall(270)_2,
NoSun,
NoWind,
0.50,
4,
26.2076598271598,
37.9831247580275,
7.19,
28.057746288913,
40.1114057742558,
7.19,
28.057746288913,
40.1114057742558,
3.81,
26.2076598271598,
37.9831247580275,
3.81;

BuildingSurface:Detailed,
Wall(322)_2,
Wall,
Wermsdorf_Innenwand_24cm_U_1_56,
OG-19,
Surface,
Wall(319)_5,
NoSun,
NoWind,
0.50,
4,
29.8981896744491,
34.7749961062639,
3.81,
29.8981896744491,
34.7749961062639,
7.19,
26.2076598271598,
37.9831247580275,
7.19,
26.2076598271598,
37.9831247580275,
3.81;

BuildingSurface:Detailed,
Roof(55),
Roof,
Wermsdorf_Walmdach_U_0_157,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.00,
4,
-7.77928041719611,
19.8657239150523,
11.61,
-9.65453986389172,
17.708484692231,
11.61,
-0.882271170417738,
10.0828678564336,
11.61,
0.992988276277865,
12.2401070792549,
11.61;

BuildingSurface:Detailed,
Roof(56),
Roof,
Wermsdorf_Walmdach_U_0_157,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.03,
5,
-19.5733929983814,
17.014890947558,
9.05099254154077,
-9.654539931386,
17.7084847509029,
11.6099999086487,
-7.7792804846904,
19.8657239737243,
11.6099999086487,
-8.1591656993847,
25.298333062733,
10.208417778267,
-10.5591419400518,
27.3846005798189,
9.05099254154077;

BuildingSurface:Detailed,
Wall(326),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-19.5733929630776,
17.0148909168689,
9.05099227928327,
-10.559141904748,
27.3846005491298,
9.05099227928327,
-10.559141904748,
27.3846005491298,
7.51000027928327,
-19.5733929630776,
17.0148909168689,
7.51000027928327;

BuildingSurface:Detailed,
Wall(327),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-15.3960754365445,
13.3836041914064,
7.51000027928327,
-15.3960754365445,
13.3836041914064,
9.05099227928327,
-19.5733929630776,
17.0148909168689,
9.05099227928327,
-19.5733929630776,
17.0148909168689,
7.51000027928327;

BuildingSurface:Detailed,
Wall(328),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-4.15844978702745,
3.61488524973774,
7.51000027928327,
-4.15844978702745,
3.61488524973774,
9.05099227928327,
-15.3960754365445,
13.3836041914064,
9.05099227928327,
-15.3960754365445,
13.3836041914064,
7.51000027928327;

BuildingSurface:Detailed,
Wall(329),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-0.188677395055677,
0.164014757247655,
7.51000027928327,
-0.188677395055677,
0.164014757247655,
9.05099227928327,
-4.15844978702745,
3.61488524973774,
9.05099227928327,
-4.15844978702745,
3.61488524973774,
7.51000027928327;

BuildingSurface:Detailed,
Wall(330),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
10.9118413754637,
12.933700854617,
7.51000027928327,
10.9118413754637,
12.933700854617,
9.05099227928327,
-0.188677395055688,
0.164014757247644,
9.05099227928327,
-0.188677395055688,
0.164014757247644,
7.51000027928327;

BuildingSurface:Detailed,
Wall(331),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
9.88920989426186,
13.8226608388991,
7.51000027928327,
9.88920989426186,
13.8226608388991,
9.05099227928327,
10.9118413754637,
12.933700854617,
9.05099227928327,
10.9118413754637,
12.933700854617,
7.51000027928327;

BuildingSurface:Detailed,
Wall(332),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
3.70813843223735,
19.1957842863314,
9.05099227928327,
9.88920989426185,
13.8226608388991,
9.05099227928327,
9.88920989426185,
13.8226608388991,
7.51000027928327,
3.70813843223735,
19.1957842863314,
7.51000027928327;

BuildingSurface:Detailed,
Roof(57),
Roof,
Wermsdorf_Walmdach_U_0_157,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.03,
4,
-0.188677636316463,
0.164014479708873,
9.05099242471922,
-0.882270823167493,
10.0828682558992,
11.6100001338473,
-9.65453951664146,
17.7084850916967,
11.6100001338473,
-19.5733932043384,
17.0148906393301,
9.05099242471922;

BuildingSurface:Detailed,
Roof(58),
Roof,
Wermsdorf_Walmdach_U_0_157,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.03,
4,
10.9118416530025,
12.9337006133562,
9.05099242471922,
0.992987876812167,
12.2401074265051,
11.6100001338473,
-0.882271569883434,
10.0828682036838,
11.6100001338473,
-0.188677117516868,
0.164014515986851,
9.05099242471922;

BuildingSurface:Detailed,
Roof(59),
Roof,
Wermsdorf_Walmdach_U_0_157,
DG-04,
Outdoors,
,
SunExposed,
WindExposed,
0.03,
8,
0.992988466907661,
12.2401072985494,
11.6099998354408,
10.9118415381107,
12.933701041721,
9.05099246833282,
3.70813859488436,
19.1957844734354,
9.05099246833282,
-0.441435126650859,
14.4222459607467,
11.3531044015471,
-7.16967103433689,
20.2710122041971,
11.3531044015472,
-5.10636544638141,
22.6445737670237,
10.2084180470792,
-8.15916569838254,
25.2983325392903,
10.2084180470792,
-7.77928022656632,
19.8657241343468,
11.6099998354408;

BuildingSurface:Detailed,
Floor(24)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-04,
Adiabatic,
,
NoSun,
NoWind,
1.00,
28,
10.911841655668,
12.9337006274637,
7.51000000000002,
-0.188677114851446,
0.164014530094407,
7.51,
-17.5734125673549,
15.2763344993992,
7.51,
-17.4093978101073,
15.4650118944549,
7.51,
-12.570749892931,
11.2588394310915,
7.51,
-7.40756533477566,
17.1984038274447,
7.51000000000001,
-12.246213251952,
21.4045762908082,
7.51000000000001,
-12.0821984947043,
21.5932536858638,
7.51000000000001,
-10.2633481342956,
20.0121511894883,
7.51000000000001,
-6.77967469035599,
24.0196590604712,
7.51000000000002,
-8.59852505076472,
25.6007615568468,
7.51000000000002,
-8.5591615090253,
25.6460441316601,
7.51000000000002,
-5.10636490743425,
22.6445738375201,
7.51000000000002,
-7.1696705536094,
20.2710122077195,
7.51000000000001,
-0.441434645923382,
14.4222459642691,
7.51000000000001,
3.70813871244159,
19.1957840591781,
7.51000000000002,
3.73692258112171,
19.1707626238715,
7.51000000000002,
-1.87238211674714,
12.7179957129668,
7.51000000000001,
-0.554009384729611,
11.5719517815254,
7.51000000000001,
0.567851554844163,
12.8625051637063,
7.51000000000001,
2.50537368699443,
11.1782428700027,
7.51000000000001,
6.99281744528951,
16.3404563987264,
7.51000000000002,
7.17394774454298,
16.1830022317687,
7.51000000000002,
2.6865039862479,
11.0207887030449,
7.51000000000001,
6.24326759811942,
7.92894126569769,
7.51000000000001,
10.5732571894568,
12.910024495168,
7.51000000000002,
9.45628701072707,
13.8809918580739,
7.51000000000002,
9.61374117768479,
14.0621221573274,
7.51000000000002;

BuildingSurface:Detailed,
Floor(24)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-04,
Adiabatic,
,
NoSun,
NoWind,
1.00,
12,
-19.5733926828734,
17.0148906897156,
7.51,
-10.5591416245438,
27.3846003219765,
7.51,
-8.5591615090253,
25.6460441316601,
7.51,
-8.59852505076472,
25.6007615568468,
7.51,
-10.4173748670297,
27.1818635802054,
7.51,
-13.9010483109693,
23.1743557092225,
7.51,
-12.0821984947043,
21.5932536858638,
7.51,
-12.246213251952,
21.4045762908082,
7.51,
-14.0650638229266,
22.9856789702259,
7.51,
-19.2282483810819,
17.0461145738726,
7.51,
-17.4093978101073,
15.4650118944549,
7.51,
-17.5734125673549,
15.2763344993992,
7.51;

BuildingSurface:Detailed,
Floor(24)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
DG-04,
Surface,
Roof(31)_1,
NoSun,
NoWind,
1.00,
4,
-6.77967497056015,
24.0196592876245,
7.51,
-10.2633484144998,
20.0121514166416,
7.51,
-13.9010485911735,
23.1743559363758,
7.51,
-10.4173751472339,
27.1818638073587,
7.51;

BuildingSurface:Detailed,
Floor(24)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
DG-04,
Surface,
Roof(38)_1,
NoSun,
NoWind,
1.00,
4,
-14.0650636119267,
22.985678770382,
7.51,
-7.40756512377577,
17.1984036276008,
7.51,
-12.5707496819311,
11.2588392312476,
7.51,
-19.228248170082,
17.0461143740288,
7.51;

BuildingSurface:Detailed,
Floor(24)_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
DG-04,
Surface,
Roof(39)_1,
NoSun,
NoWind,
1.00,
4,
-7.29435868674236,
17.0999947732521,
7.51,
-0.650100823466881,
11.3242295300756,
7.51,
-5.81328538162219,
5.38466513372236,
7.51,
-12.4575432448977,
11.1604303768989,
7.51;

BuildingSurface:Detailed,
Floor(24)_6,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
DG-04,
Surface,
Roof(40)_1,
NoSun,
NoWind,
1.00,
4,
0.591527406935658,
12.5239209246483,
7.51,
6.08581315095745,
7.74781119359744,
7.51,
-0.205792937061531,
0.510146319261045,
7.51,
-5.70007868108333,
5.28625605031195,
7.51;

BuildingSurface:Detailed,
Floor(24)_7,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
DG-04,
Surface,
Roof(44)_1,
NoSun,
NoWind,
1.00,
6,
-2.05351233366056,
12.8754506752648,
7.51,
-10.0822177527021,
19.8546978178709,
7.51,
-6.59854430876246,
23.8622056888538,
7.51,
-5.20233158535035,
22.6484964852214,
7.51,
-7.24267516551083,
20.3013496907285,
7.51,
-0.610182469881442,
14.5358117517549,
7.51;

BuildingSurface:Detailed,
Floor(24)_8,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
DG-04,
Surface,
Roof(51)_3,
NoSun,
NoWind,
1.00,
6,
3.73692249967773,
19.1707627329936,
7.51,
6.99281736384553,
16.3404565078486,
7.51,
2.50537360555045,
11.1782429791248,
7.51,
0.567851473400179,
12.8625052728284,
7.51,
-0.554009466173593,
11.5719518906475,
7.51,
-1.87238219819112,
12.7179958220889,
7.51;

BuildingSurface:Detailed,
Floor(24)_9,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-04,
Surface,
Roof(45)_3,
NoSun,
NoWind,
1.00,
6,
6.24326782870699,
7.92894110357486,
7.51,
2.68650421683547,
11.0207885409221,
7.51,
7.17394797513055,
16.1830020696459,
7.51,
9.61374140827236,
14.0621219952046,
7.51,
9.45628724131464,
13.8809916959511,
7.51,
10.5732574200444,
12.9100243330452,
7.51;

BuildingSurface:Detailed,
Wall(333)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-0.441434926127622,
14.4222461914223,
7.50999983428838,
-0.441434926127622,
14.4222461914223,
11.3531038342884,
-0.375829023228572,
14.4977171494446,
11.3167068342884,
-0.375829023228572,
14.4977171494446,
7.50999983428838;

BuildingSurface:Detailed,
Wall(333)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Surface,
Wall(347)_1,
NoSun,
NoWind,
0.50,
4,
-0.375829023228572,
14.4977171494446,
7.50999989825254,
-0.375829023228572,
14.4977171494446,
11.3167068982525,
3.70813843223735,
19.1957842863314,
9.05099189825254,
3.70813843223735,
19.1957842863314,
7.50999989825254;

BuildingSurface:Detailed,
Wall(336)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-7.16967083381359,
20.2710124348728,
11.3531047344942,
-7.16967083381359,
20.2710124348728,
7.50999973449417,
-7.10406493091453,
20.3464833928951,
7.50999973449417,
-7.10406493091453,
20.3464833928951,
11.3167077344942;

BuildingSurface:Detailed,
Wall(336)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Surface,
Wall(338)_1,
NoSun,
NoWind,
0.50,
4,
-7.10406493091453,
20.3464833928951,
11.31670717053,
-7.10406493091453,
20.3464833928951,
7.51000017053001,
-5.10636518763844,
22.6445740646734,
7.50999917053001,
-5.10636518763844,
22.6445740646734,
10.20841717053;

BuildingSurface:Detailed,
Wall(337)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-8.23463639766183,
25.3639387398391,
10.1720212684412,
-8.15916543963955,
25.29833283694,
10.2084172684412,
-5.10636518763843,
22.6445740646734,
10.2084172684412,
-5.10636518763844,
22.6445740646734,
10.1720212684412;

BuildingSurface:Detailed,
Wall(337)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Surface,
Wall(354)_2,
NoSun,
NoWind,
0.50,
5,
-5.10636510336613,
22.6445739914166,
7.50999974937828,
-10.5591418204757,
27.384600475873,
7.50999974937828,
-10.5591418204757,
27.384600475873,
9.05099274937828,
-8.23463631338953,
25.3639386665823,
10.1720207493783,
-5.10636510336613,
22.6445739914166,
10.1720207493783;

BuildingSurface:Detailed,
Wall(334)_3,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-0.516905884149908,
14.4878520943214,
11.3531041451501,
-0.441434926127629,
14.4222461914223,
11.3531041451501,
-0.441434926127625,
14.4222461914223,
7.51000014515014,
-0.516905884149907,
14.4878520943214,
7.51000014515014;

BuildingSurface:Detailed,
Wall(334)_5,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-4.07536155490023,
17.5811704160117,
11.3531041451501,
-4.0376260758891,
17.5483674645622,
11.3531041451501,
-4.03762607588909,
17.5483674645622,
7.51000014515014,
-4.07536155490023,
17.5811704160117,
7.51000014515014;

BuildingSurface:Detailed,
Wall(335)_6,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-4.11309703391137,
17.6139733674612,
11.3531041451501,
-4.07536155490023,
17.5811704160117,
11.3531041451501,
-4.07536155490022,
17.5811704160117,
7.51000014515014,
-4.11309703391136,
17.6139733674612,
7.51000014515014;

BuildingSurface:Detailed,
Wall(335)_7,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-7.16967083381358,
20.2710124348728,
11.3531041451501,
-7.09419987579131,
20.2054065319737,
11.3531041451501,
-7.0941998757913,
20.2054065319737,
7.51000014515014,
-7.16967083381357,
20.2710124348728,
7.51000014515014;

BuildingSurface:Detailed,
Wall(334)_6,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-4.03762604692409,
17.5483674393833,
11.3167076518306,
-4.03762604692409,
17.5483674393833,
11.3531036518306,
-0.516905855184904,
14.4878520691425,
11.3531036518306,
-0.516905855184904,
14.4878520691425,
11.3167076518306;

BuildingSurface:Detailed,
Wall(335)_8,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-7.09419984682629,
20.2054065067948,
11.3167076518306,
-7.09419984682629,
20.2054065067948,
11.3531036518306,
-4.11309700494635,
17.6139733422823,
11.3531036518306,
-4.11309700494635,
17.6139733422823,
11.3167076518306;

BuildingSurface:Detailed,
Wall(335)_9,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Surface,
Wall(339)_1,
NoSun,
NoWind,
0.50,
4,
-7.09419987606824,
20.2054065322145,
7.50999965183056,
-7.09419987606825,
20.2054065322145,
11.3167076518306,
-4.1130970341883,
17.6139733677019,
11.3167076518306,
-4.1130970341883,
17.6139733677019,
7.50999965183056;

BuildingSurface:Detailed,
Wall(335)_10,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-04,
Surface,
Wall(346)_1,
NoSun,
NoWind,
0.50,
4,
-0.51690585491435,
14.4878520689074,
11.3167076518306,
-0.516905854914349,
14.4878520689074,
7.50999965183056,
-4.03762604665358,
17.5483674391481,
7.50999965183056,
-4.03762604665357,
17.5483674391481,
11.3167076518306;

BuildingSurface:Detailed,
Roof(60),
Roof,
Wermsdorf_Walmdach_U_0_157,
DG-06,
Outdoors,
,
SunExposed,
WindExposed,
0.03,
4,
-5.03089401914182,
22.5789684038974,
10.2084177867655,
-7.02859418336659,
20.280877247873,
11.3167073836412,
-4.04749134148663,
17.6894440833605,
11.3167073836412,
-2.04979117726186,
19.9875352393849,
10.2084177867655;

BuildingSurface:Detailed,
Floor(25)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-06,
Adiabatic,
,
NoSun,
NoWind,
1.00,
12,
-4.0474911912698,
17.6894437480808,
7.51,
-7.02859403314975,
20.2808769125933,
7.51,
-6.94658665452594,
20.3752156101212,
7.51,
-5.30886686544252,
18.9515675172118,
7.51,
-4.1388341356061,
20.2975362050302,
7.51,
-5.77655392468952,
21.7211842979396,
7.51,
-5.67814507034094,
21.834390734973,
7.51,
-4.04042528125752,
20.4107426420636,
7.51,
-3.39317450079024,
21.1553194914623,
7.51,
-3.27996806375682,
21.0569106371137,
7.51,
-5.1956604284091,
18.8531586628632,
7.51,
-3.96548381264599,
17.7837824456087,
7.51;

BuildingSurface:Detailed,
Floor(25)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
DG-06,
Surface,
Roof(37)_4,
NoSun,
NoWind,
1.00,
4,
-3.2799680733551,
21.0569111341565,
7.51,
-2.04979145759198,
19.987534916902,
7.51,
-3.96548382224426,
17.7837829426515,
7.51,
-5.19566043800738,
18.853159159906,
7.51;

BuildingSurface:Detailed,
Floor(25)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
DG-06,
Surface,
Roof(35)_3,
NoSun,
NoWind,
1.00,
4,
-5.67814507993919,
21.8343912320158,
7.51,
-5.03089429947191,
22.5789680814145,
7.51,
-3.39317451038849,
21.1553199885051,
7.51,
-4.04042529085578,
20.4107431391064,
7.51;

BuildingSurface:Detailed,
Floor(25)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-06,
Surface,
Roof(34)_2,
NoSun,
NoWind,
1.00,
4,
-5.77655400414353,
21.7211847146225,
7.51,
-4.13883421506011,
20.2975366217131,
7.51,
-5.30886694489653,
18.9515679338948,
7.51,
-6.94658673397995,
20.3752160268041,
7.51;

BuildingSurface:Detailed,
Wall(338)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-06,
Surface,
Wall(336)_2,
NoSun,
NoWind,
0.50,
4,
-7.02859397289225,
20.280877489996,
7.51000054260168,
-7.02859397289225,
20.280877489996,
11.3167075426017,
-5.03089422961616,
22.5789681617744,
10.2084185426017,
-5.03089422961616,
22.5789681617744,
7.51000054260168;

BuildingSurface:Detailed,
Wall(339)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-06,
Surface,
Wall(335)_9,
NoSun,
NoWind,
0.50,
4,
-4.0474911310123,
17.6894443254835,
7.50999963343683,
-4.0474911310123,
17.6894443254835,
11.3167076334368,
-7.02859397289225,
20.280877489996,
11.3167076334368,
-7.02859397289225,
20.280877489996,
7.50999963343683;

BuildingSurface:Detailed,
Wall(340)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-06,
Surface,
Wall(345)_2,
NoSun,
NoWind,
0.50,
4,
-4.0474911310123,
17.6894443254835,
11.3167075426017,
-4.0474911310123,
17.6894443254835,
7.51000054260168,
-2.0497913877362,
19.9875349972619,
7.51000054260168,
-2.0497913877362,
19.9875349972618,
10.2084185426017;

BuildingSurface:Detailed,
Wall(341)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-06,
Adiabatic,
,
NoSun,
NoWind,
0.50,
6,
-3.37053315312607,
21.1356382979952,
7.50999986257655,
-3.37053315312607,
21.1356382979952,
10.2084178625765,
-2.04979138773634,
19.9875349972617,
10.2084178625765,
-2.04979138773634,
19.9875349972617,
10.1720208625765,
-3.33279767411494,
21.1028353465457,
10.1720208625765,
-3.33279767411494,
21.1028353465457,
7.51000086257655;

BuildingSurface:Detailed,
Wall(341)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-06,
Surface,
Wall(350)_1,
NoSun,
NoWind,
0.50,
4,
-3.33279767411492,
21.1028353465457,
7.51000019590988,
-3.33279767411492,
21.1028353465457,
10.1720201959099,
-2.0497913877362,
19.9875349972618,
10.1720201959099,
-2.0497913877362,
19.9875349972618,
7.51000019590988;

BuildingSurface:Detailed,
Wall(342)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-06,
Adiabatic,
,
NoSun,
NoWind,
0.50,
6,
-3.37053315312605,
21.1356382979952,
10.2084177811954,
-3.37053315312605,
21.1356382979952,
7.50999978119543,
-3.40826863213719,
21.1684412494448,
7.50999978119543,
-3.40826863213719,
21.1684412494448,
10.1720207811954,
-5.03089422961626,
22.5789681617742,
10.1720207811954,
-5.03089422961626,
22.5789681617742,
10.2084177811954;

BuildingSurface:Detailed,
Wall(342)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-06,
Surface,
Wall(355)_2,
NoSun,
NoWind,
0.50,
4,
-5.03089422961616,
22.5789681617744,
7.51000031798155,
-5.03089422961616,
22.5789681617744,
10.1720203179816,
-3.40826863213719,
21.1684412494448,
10.1720203179816,
-3.40826863213719,
21.1684412494448,
7.51000031798155;

BuildingSurface:Detailed,
Wall(343),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-02,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
0.11194728247583,
22.3219055594711,
7.51000027928327,
0.11194728247583,
22.3219055594711,
9.05099227928327,
3.63266747421507,
19.2613901892304,
9.05099227928327,
3.63266747421507,
19.2613901892304,
7.51000027928327;

BuildingSurface:Detailed,
Roof(61),
Roof,
Wermsdorf_Walmdach_U_0_157,
DG-02,
Outdoors,
,
SunExposed,
WindExposed,
0.03,
4,
3.63266727889057,
19.2613899645352,
9.0509926669292,
0.11194708715135,
22.321905334776,
9.0509926669292,
-3.97201997766555,
17.6238386472796,
11.316707158511,
-0.451299785926334,
14.5633232770388,
11.316707158511;

BuildingSurface:Detailed,
Floor(26)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-02,
Adiabatic,
,
NoSun,
NoWind,
1.00,
14,
-1.77525573095899,
20.1509267455643,
7.51,
1.66858898822918,
17.1572382040755,
7.51,
3.52298903809803,
19.2904814357937,
7.51,
1.55460154824538,
21.001574575606,
7.51,
1.5874044996949,
21.0393100546171,
7.51,
3.63266746209863,
19.2613900860529,
7.51,
0.638881740463965,
15.817433573895,
7.51,
0.56200551320331,
15.884261058706,
7.51,
1.57018003523005,
17.0440331778107,
7.51,
-0.545375068056455,
18.8830571722171,
7.51,
-1.5535495900832,
17.7232850531124,
7.51,
-1.74222698513889,
17.8872998103601,
7.51,
-0.734052463112146,
19.0470719294648,
7.51,
-1.87366392924854,
20.0377210632404,
7.51;

BuildingSurface:Detailed,
Floor(26)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-02,
Adiabatic,
,
NoSun,
NoWind,
1.00,
10,
-0.451299993367293,
14.5633229491661,
7.51,
-3.97202018510653,
17.6238383194068,
7.51,
-3.89001280648272,
17.7181770169347,
7.51,
-2.75040134034633,
16.727527883159,
7.51,
-1.74222698513889,
17.8872998103601,
7.51,
-1.5535495900832,
17.7232850531124,
7.51,
-2.56172394529064,
16.5635131259114,
7.51,
-0.446168842004134,
14.724489131505,
7.51,
0.56200551320331,
15.884261058706,
7.51,
0.638881740463965,
15.817433573895,
7.51;

BuildingSurface:Detailed,
Floor(26)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
DG-02,
Surface,
Roof(36)_1,
NoSun,
NoWind,
1.00,
4,
-0.545374930539332,
18.8830568842166,
7.51,
1.57018017274717,
17.0440328898102,
7.51,
-0.446168704487013,
14.7244888435044,
7.51,
-2.56172380777352,
16.5635128379108,
7.51;

BuildingSurface:Detailed,
Floor(26)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
DG-02,
Surface,
Roof(37)_3,
NoSun,
NoWind,
1.00,
4,
-1.87366405684358,
20.0377210056983,
7.51,
-0.734052590707186,
19.0470718719226,
7.51,
-2.75040146794137,
16.7275278256169,
7.51,
-3.89001293407776,
17.7181769593925,
7.51;

BuildingSurface:Detailed,
Floor(26)_5,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-02,
Surface,
Roof(33)_5,
NoSun,
NoWind,
1.00,
6,
1.66858900926237,
17.1572386471166,
7.51,
-1.7752557099258,
20.1509271886054,
7.51,
0.111947291392575,
22.3219058993347,
7.51,
1.5874045207281,
21.0393104976582,
7.51,
1.55460156927857,
21.0015750186471,
7.51,
3.52298905913122,
19.2904818788348,
7.51;

BuildingSurface:Detailed,
Wall(347)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-02,
Surface,
Wall(333)_2,
NoSun,
NoWind,
0.50,
4,
-0.451299981250852,
14.5633230523436,
11.3167069563601,
-0.451299981250852,
14.5633230523436,
7.50999995636005,
3.63266747421507,
19.2613901892304,
7.50999995636005,
3.63266747421507,
19.2613901892304,
9.05099295636005;

BuildingSurface:Detailed,
Wall(346)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-02,
Surface,
Wall(335)_10,
NoSun,
NoWind,
0.50,
4,
-0.451299981250852,
14.5633230523436,
7.50999963343683,
-0.451299981250852,
14.5633230523436,
11.3167076334368,
-3.97202017299002,
17.6238384225844,
11.3167076334368,
-3.97202017299002,
17.6238384225844,
7.50999963343683;

BuildingSurface:Detailed,
Wall(345)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-02,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-1.97432042971392,
19.9219290943628,
7.50999932165543,
-1.97432042971392,
19.9219290943628,
10.2084183216554,
-1.9415174782644,
19.9596645733739,
10.1902193216554,
-1.9415174782644,
19.9596645733739,
7.50999932165543;

BuildingSurface:Detailed,
Wall(345)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-02,
Surface,
Wall(340)_1,
NoSun,
NoWind,
0.50,
4,
-3.97202017299002,
17.6238384225844,
7.50999945008839,
-3.97202017299002,
17.6238384225844,
11.3167074500884,
-1.97432042971392,
19.9219290943628,
10.2084184500884,
-1.97432042971392,
19.9219290943628,
7.51000045008839;

BuildingSurface:Detailed,
Wall(344)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-02,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-1.94151747826443,
19.9596645733739,
7.50999995601385,
-1.94151747826443,
19.9596645733739,
10.1902189560139,
-1.90871452681491,
19.997400052385,
10.1720209560139,
-1.90871452681491,
19.997400052385,
7.50999995601385;

BuildingSurface:Detailed,
Wall(344)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-02,
Surface,
Wall(351)_1,
NoSun,
NoWind,
0.50,
4,
-1.90871452681491,
19.997400052385,
7.50999958061449,
-1.90871452681491,
19.997400052385,
10.1720215806145,
0.111947282475862,
22.3219055594712,
9.05099258061449,
0.111947282475862,
22.3219055594712,
7.50999958061449;

BuildingSurface:Detailed,
Wall(348),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-03,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-1.24652996192509,
23.5028118116541,
7.51000027928327,
-1.24652996192509,
23.5028118116541,
9.05099227928327,
-0.793704213791438,
23.1091763942598,
9.05099227928327,
-0.793704213791438,
23.1091763942598,
7.51000027928327;

BuildingSurface:Detailed,
Wall(352),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-03,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-0.79370421379144,
23.1091763942598,
7.51000027928327,
-0.79370421379144,
23.1091763942598,
9.05099227928327,
0.0364763244535506,
22.3875114623702,
9.05099227928327,
0.0364763244535506,
22.3875114623702,
7.51000027928327;

BuildingSurface:Detailed,
Roof(62),
Roof,
Wermsdorf_Walmdach_U_0_157,
DG-03,
Outdoors,
,
SunExposed,
WindExposed,
0.03,
4,
-3.26719191324812,
21.1783061411786,
10.1720209589035,
-1.98418562686944,
20.0630057918947,
10.1720209589035,
0.036476466485837,
22.3875116257596,
9.0509924797695,
-1.24652981989285,
23.5028119750435,
9.0509924797695;

BuildingSurface:Detailed,
Floor(27)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-03,
Adiabatic,
,
NoSun,
NoWind,
1.00,
10,
-3.08090318400836,
21.2859092916115,
7.51,
-1.85072656824524,
20.216533074357,
7.51,
-1.94913542259382,
20.1033266373236,
7.51,
-3.17931203835694,
21.1727028545781,
7.51,
-3.21436199198076,
21.1323824952547,
7.51,
-3.26719166259636,
21.178306627284,
7.51,
-1.24652985330559,
23.5028121343702,
7.51,
-0.699365407644077,
23.0271693383521,
7.51,
-0.856819574601792,
22.8460390390986,
7.51,
-1.35115434964771,
23.2757577030874,
7.51;

BuildingSurface:Detailed,
Floor(27)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-03,
Surface,
Roof(37)_2,
NoSun,
NoWind,
1.00,
4,
-3.17931156077321,
21.1727032062118,
7.51,
-1.94913494501009,
20.1033269889572,
7.51,
-1.98418555469293,
20.0630058749242,
7.51,
-3.21436217045606,
21.1323820921788,
7.51;

BuildingSurface:Detailed,
Floor(27)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-03,
Surface,
Roof(33)_4,
NoSun,
NoWind,
1.00,
6,
-1.85072635638685,
20.2165324337459,
7.51,
-3.08090372685956,
21.2859093070594,
7.51,
-1.35115489249891,
23.2757577185353,
7.51,
-0.856820117452992,
22.8460390545465,
7.51,
-0.699365950495269,
23.0271693538,
7.51,
0.0364766449315201,
22.3875111444752,
7.51;

BuildingSurface:Detailed,
Wall(350)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-03,
Surface,
Wall(341)_2,
NoSun,
NoWind,
0.50,
4,
-1.98418548483715,
20.0630059552841,
7.51000044005322,
-1.98418548483715,
20.0630059552841,
10.1720204400532,
-3.26719177121587,
21.178306304568,
10.1720204400532,
-3.26719177121587,
21.178306304568,
7.51000044005322;

BuildingSurface:Detailed,
Wall(351)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-03,
Surface,
Wall(344)_2,
NoSun,
NoWind,
0.50,
4,
-1.98418548483718,
20.0630059552841,
10.1720216096682,
-1.98418548483718,
20.0630059552841,
7.51000060966825,
0.0364763244535897,
22.3875114623702,
7.51000060966825,
0.0364763244535897,
22.3875114623702,
9.05099260966825;

BuildingSurface:Detailed,
Wall(349)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-03,
Surface,
Wall(356)_1,
NoSun,
NoWind,
0.50,
4,
-3.26719177121587,
21.178306304568,
7.51000060966825,
-3.26719177121587,
21.178306304568,
10.1720216096682,
-1.2465299619251,
23.5028118116541,
9.05099260966825,
-1.2465299619251,
23.5028118116541,
7.51000060966825;

BuildingSurface:Detailed,
Wall(353),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-01,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-10.4935360018489,
27.4600715071521,
7.51000027928327,
-10.4935360018489,
27.4600715071521,
9.05099227928327,
-8.47287419255815,
29.7845770142383,
9.05099227928327,
-8.47287419255815,
29.7845770142383,
7.51000027928327;

BuildingSurface:Detailed,
Wall(357),
Wall,
Wermsdorf_Aussenwand_U_0_158,
DG-01,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
-8.47287419255815,
29.7845770142382,
9.05099227928327,
-1.32200091994738,
23.5684177145532,
9.05099227928327,
-1.32200091994738,
23.5684177145532,
7.51000027928327,
-8.47287419255815,
29.7845770142382,
7.51000027928327;

BuildingSurface:Detailed,
Roof(63),
Roof,
Wermsdorf_Walmdach_U_0_157,
DG-01,
Outdoors,
,
SunExposed,
WindExposed,
0.03,
3,
-8.16903049476278,
25.4394096978613,
10.1720208801064,
-8.47287419255815,
29.7845770142383,
9.05099255856655,
-10.4935360018489,
27.4600715071521,
9.05099255856655;

BuildingSurface:Detailed,
Roof(64),
Roof,
Wermsdorf_Walmdach_U_0_157,
DG-01,
Outdoors,
,
SunExposed,
WindExposed,
0.03,
4,
-8.47287405052593,
29.7845771776276,
9.05099247976952,
-8.169030636795,
25.439409534472,
10.1720209589035,
-3.34266287127038,
21.2439120440777,
10.1720209589035,
-1.32200077791517,
23.5684178779426,
9.05099247976952;

BuildingSurface:Detailed,
Floor(28)_1,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-01,
Adiabatic,
,
NoSun,
NoWind,
1.00,
8,
-4.98415614567669,
22.6708410122044,
7.51,
-10.4935360813029,
27.4600719238351,
7.51,
-9.53569007109264,
28.5619477129637,
7.51,
-9.35455977183917,
28.404493546006,
7.51,
-10.2599210597302,
27.3629945232952,
7.51,
-5.11280172261092,
22.8886719455799,
7.51,
-4.20744043471986,
23.9301709682907,
7.51,
-4.02631013546639,
23.772716801333,
7.51;

BuildingSurface:Detailed,
Floor(28)_2,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-01,
Adiabatic,
,
NoSun,
NoWind,
1.00,
10,
-8.47287427201218,
29.7845774309212,
7.51,
-1.32200099940139,
23.5684181312362,
7.51,
-1.47945516635912,
23.3872878319827,
7.51,
-3.12094850334364,
24.814216220037,
7.51,
-4.02631013546639,
23.772716801333,
7.51,
-4.20744043471986,
23.9301709682907,
7.51,
-3.30207880259712,
24.9716703869948,
7.51,
-8.44919813971643,
29.44599296471,
7.51,
-9.35455977183917,
28.404493546006,
7.51,
-9.53569007109264,
28.5619477129637,
7.51;

BuildingSurface:Detailed,
Floor(28)_3,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24,
DG-01,
Surface,
Roof(32)_1,
NoSun,
NoWind,
1.00,
4,
-3.30207900876255,
24.9716372024797,
7.51,
-5.11280192877635,
22.8886387610648,
7.51,
-10.2599212658957,
27.3629613387801,
7.51,
-8.44919834588187,
29.4459597801949,
7.51;

BuildingSurface:Detailed,
Floor(28)_4,
Floor,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
DG-01,
Surface,
Roof(35)_2,
NoSun,
NoWind,
1.00,
4,
-3.12094849374538,
24.8142157229942,
7.51,
-1.47945515676085,
23.3872873349399,
7.51,
-3.3426627990939,
21.2439121271072,
7.51,
-4.98415613607843,
22.6708405151615,
7.51;

BuildingSurface:Detailed,
Wall(354)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-01,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-5.04075928473938,
22.7200450226957,
10.1720213160986,
-5.04075928473938,
22.7200450226957,
7.50999931609855,
-5.00302380572825,
22.6872420712462,
7.51000031609855,
-5.00302380572825,
22.6872420712462,
10.1720213160986;

BuildingSurface:Detailed,
Wall(354)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-01,
Surface,
Wall(337)_2,
NoSun,
NoWind,
0.50,
5,
-10.4935360018489,
27.4600715071521,
7.50999986375589,
-5.04075928473938,
22.7200450226957,
7.50999986375589,
-5.04075928473938,
22.7200450226957,
10.1720208637559,
-8.16903049476278,
25.4394096978613,
10.1720208637559,
-10.4935360018489,
27.4600715071521,
9.05099286375589;

BuildingSurface:Detailed,
Wall(355)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-01,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
-4.96528832671711,
22.6544391197966,
10.1720204400532,
-5.00302380572825,
22.6872420712462,
10.1720204400532,
-5.00302380572825,
22.6872420712462,
7.51000044005322,
-4.96528832671711,
22.6544391197966,
7.51000044005322;

BuildingSurface:Detailed,
Wall(355)_2,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-01,
Surface,
Wall(342)_2,
NoSun,
NoWind,
0.50,
4,
-3.34266272923814,
21.243912207467,
7.51000031798155,
-3.34266272923814,
21.243912207467,
10.1720203179816,
-4.96528832671711,
22.6544391197966,
10.1720203179816,
-4.96528832671711,
22.6544391197966,
7.51000031798155;

BuildingSurface:Detailed,
Wall(356)_1,
Wall,
Wermsdorf_Innenwand_15cm_U_1_94,
DG-01,
Surface,
Wall(349)_1,
NoSun,
NoWind,
0.50,
4,
-3.34266272923815,
21.243912207467,
10.1720216096682,
-3.34266272923815,
21.243912207467,
7.51000060966825,
-1.32200091994738,
23.5684177145532,
7.51000060966825,
-1.32200091994738,
23.5684177145532,
9.05099260966825;

FenestrationSurface:Detailed,
window3,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(3),
,
0.50,
,
,
1,
4,
-14.1536313173349,
22.8837927479901,
2.84,
-13.5697387815333,
23.5554842743883,
2.84,
-13.5697387815333,
23.5554842743883,
1.2,
-14.1536313173349,
22.8837927479901,
1.2;

FenestrationSurface:Detailed,
window12,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(25),
,
0.50,
,
,
1,
4,
3.65839474369259,
4.95538574677319,
2.84,
2.57589734585825,
3.71011493940562,
2.84,
2.57589734585825,
3.71011493940562,
0.699999999999999,
3.65839474369259,
4.95538574677319,
0.699999999999999;

FenestrationSurface:Detailed,
window20,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(25),
,
0.50,
,
,
1,
4,
1.55244526063305,
2.5327679942581,
2.84,
0.469947862798707,
1.28749718689053,
2.84,
0.469947862798707,
1.28749718689053,
0.699999999999999,
1.55244526063305,
2.5327679942581,
0.699999999999999;

FenestrationSurface:Detailed,
window47,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(31),
,
0.50,
,
,
1,
4,
10.1533791306986,
12.4270105909787,
2.84,
9.07088173286428,
11.1817397836111,
2.84,
9.07088173286428,
11.1817397836111,
0.699999999999999,
10.1533791306986,
12.4270105909787,
0.699999999999999;

FenestrationSurface:Detailed,
window76,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(35),
,
0.50,
,
,
1,
4,
5.63313242095402,
7.22706158324375,
2.84,
4.55063502311968,
5.98179077587618,
2.84,
4.55063502311968,
5.98179077587618,
0.699999999999999,
5.63313242095402,
7.22706158324375,
0.699999999999999;

FenestrationSurface:Detailed,
window83,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(35),
,
0.50,
,
,
1,
4,
8.13271732140786,
10.1025050838925,
2.84,
7.05021992357352,
8.85723427652495,
2.84,
7.05021992357352,
8.85723427652495,
0.699999999999999,
8.13271732140786,
10.1025050838925,
0.699999999999999;

FenestrationSurface:Detailed,
window1,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(43),
,
0.50,
,
,
1,
4,
14.8507617782706,
17.8307311853737,
2.485,
14.0569303531921,
16.9175325933041,
2.485,
14.0569303531921,
16.9175325933041,
2.17,
14.8507617782706,
17.8307311853737,
2.17;

FenestrationSurface:Detailed,
window15,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(58),
,
0.50,
,
,
1,
4,
-6.01261459817103,
6.81752989959195,
0.099999999999999,
-6.01261459817103,
6.81752989959195,
2.08,
-6.50798332534186,
7.24814736445046,
2.08,
-6.50798332534186,
7.24814736445046,
0.099999999999999;

FenestrationSurface:Detailed,
window22,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(58),
,
0.50,
,
,
1,
4,
-5.3813981657305,
6.26882182617972,
0.099999999999999,
-5.3813981657305,
6.26882182617972,
2.08,
-5.92204946771468,
6.73880283277765,
2.08,
-5.92204946771468,
6.73880283277765,
0.099999999999999;

FenestrationSurface:Detailed,
window29,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(58),
,
0.50,
,
,
1,
4,
-4.75018173340497,
5.72011375286747,
0.099999999999999,
-4.75018173340497,
5.72011375286747,
2.08,
-5.29083303538915,
6.19009475946539,
2.08,
-5.29083303538915,
6.19009475946539,
0.099999999999999;

FenestrationSurface:Detailed,
window35,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(58),
,
0.50,
,
,
1,
4,
-4.11896530107944,
5.17140567955521,
0.099999999999999,
-4.11896530107944,
5.17140567955521,
2.08,
-4.65961660306363,
5.64138668615314,
2.08,
-4.65961660306363,
5.64138668615314,
0.099999999999999;

FenestrationSurface:Detailed,
window45,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(58),
,
0.50,
,
,
1,
4,
-3.53303144345219,
4.66206114788234,
0.099999999999999,
-3.53303144345219,
4.66206114788234,
2.08,
-4.02840017062302,
5.09267861274084,
2.08,
-4.02840017062302,
5.09267861274084,
0.099999999999999;

FenestrationSurface:Detailed,
window52,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(58),
,
0.50,
,
,
1,
4,
-6.01261459817103,
6.81752989959195,
3.3,
-6.50798332534186,
7.24814736445046,
3.3,
-6.50798332534186,
7.24814736445046,
2.2,
-6.01261459817103,
6.81752989959195,
2.2;

FenestrationSurface:Detailed,
window58,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(58),
,
0.50,
,
,
1,
4,
-5.38139816573049,
6.26882182617972,
2.2,
-5.38139816573049,
6.26882182617972,
3.3,
-5.92204946771468,
6.73880283277765,
3.3,
-5.92204946771468,
6.73880283277765,
2.2;

FenestrationSurface:Detailed,
window62,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(58),
,
0.50,
,
,
1,
4,
-4.75018173340497,
5.72011375286747,
2.2,
-4.75018173340497,
5.72011375286747,
3.3,
-5.29083303538915,
6.19009475946539,
3.3,
-5.29083303538915,
6.19009475946539,
2.2;

FenestrationSurface:Detailed,
window69,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(58),
,
0.50,
,
,
1,
4,
-4.11896530107944,
5.17140567955521,
2.2,
-4.11896530107944,
5.17140567955521,
3.3,
-4.65961660306363,
5.64138668615314,
3.3,
-4.65961660306363,
5.64138668615314,
2.2;

FenestrationSurface:Detailed,
window77,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(58),
,
0.50,
,
,
1,
4,
-3.53303144345219,
4.66206114788234,
3.3,
-4.02840017062302,
5.09267861274084,
3.3,
-4.02840017062302,
5.09267861274084,
2.2,
-3.53303144345219,
4.66206114788234,
2.2;

FenestrationSurface:Detailed,
window108,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
0.603556354115062,
25.6310926602585,
2.08,
1.12548805098263,
26.2315063950622,
2.08,
1.12548805098263,
26.2315063950622,
0.099999999999999,
0.603556354115062,
25.6310926602585,
0.099999999999999;

FenestrationSurface:Detailed,
window114,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
1.20421484293524,
26.3220712093264,
2.08,
1.72614653980281,
26.9224849441301,
2.08,
1.72614653980281,
26.9224849441301,
0.099999999999999,
1.20421484293524,
26.3220712093264,
0.099999999999999;

FenestrationSurface:Detailed,
window122,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
1.80487333165542,
27.0130497582792,
2.08,
2.326805028523,
27.6134634930829,
2.08,
2.326805028523,
27.6134634930829,
0.099999999999999,
1.80487333165542,
27.0130497582792,
0.099999999999999;

FenestrationSurface:Detailed,
window126,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
2.40553182037562,
27.704028307232,
2.08,
2.9274635172432,
28.3044420420357,
2.08,
2.9274635172432,
28.3044420420357,
0.099999999999999,
2.40553182037562,
27.704028307232,
0.099999999999999;

FenestrationSurface:Detailed,
window131,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
3.00619030909588,
28.3950068561849,
2.08,
3.52812200596345,
28.9954205909886,
2.08,
3.52812200596345,
28.9954205909886,
0.099999999999999,
3.00619030909588,
28.3950068561849,
0.099999999999999;

FenestrationSurface:Detailed,
window138,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
3.60684879781607,
29.0859854051377,
2.08,
4.12878049468364,
29.6863991399414,
2.08,
4.12878049468364,
29.6863991399414,
0.099999999999999,
3.60684879781607,
29.0859854051377,
0.099999999999999;

FenestrationSurface:Detailed,
window142,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
4.20750728653626,
29.7769639540906,
2.08,
4.72943898340385,
30.3773776888942,
2.08,
4.72943898340385,
30.3773776888942,
0.099999999999999,
4.20750728653626,
29.7769639540906,
0.099999999999999;

FenestrationSurface:Detailed,
window148,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
4.80816577525647,
30.4679425030434,
2.08,
5.33009747212404,
31.0683562378471,
2.08,
5.33009747212404,
31.0683562378471,
0.099999999999999,
4.80816577525647,
30.4679425030434,
0.099999999999999;

FenestrationSurface:Detailed,
window151,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
5.4088242640767,
31.1589210521113,
2.08,
5.93075596094428,
31.759334786915,
2.08,
5.93075596094428,
31.759334786915,
0.099999999999999,
5.4088242640767,
31.1589210521113,
0.099999999999999;

FenestrationSurface:Detailed,
window153,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
0.603556354115062,
25.6310926602585,
3.3,
1.12548805098263,
26.2315063950622,
3.3,
1.12548805098263,
26.2315063950622,
2.2,
0.603556354115062,
25.6310926602585,
2.2;

FenestrationSurface:Detailed,
window156,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
1.20421484293524,
26.3220712093264,
3.3,
1.72614653980281,
26.9224849441301,
3.3,
1.72614653980281,
26.9224849441301,
2.2,
1.20421484293524,
26.3220712093264,
2.2;

FenestrationSurface:Detailed,
window159,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
1.80487333165542,
27.0130497582792,
3.3,
2.326805028523,
27.6134634930829,
3.3,
2.326805028523,
27.6134634930829,
2.2,
1.80487333165542,
27.0130497582792,
2.2;

FenestrationSurface:Detailed,
window168,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
2.40553182037562,
27.704028307232,
3.3,
2.9274635172432,
28.3044420420357,
3.3,
2.9274635172432,
28.3044420420357,
2.2,
2.40553182037562,
27.704028307232,
2.2;

FenestrationSurface:Detailed,
window174,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
3.00619030909588,
28.3950068561849,
3.3,
3.52812200596345,
28.9954205909886,
3.3,
3.52812200596345,
28.9954205909886,
2.2,
3.00619030909588,
28.3950068561849,
2.2;

FenestrationSurface:Detailed,
window180,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
3.60684879781607,
29.0859854051377,
3.3,
4.12878049468364,
29.6863991399414,
3.3,
4.12878049468364,
29.6863991399414,
2.2,
3.60684879781607,
29.0859854051377,
2.2;

FenestrationSurface:Detailed,
window185,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
4.20750728653626,
29.7769639540906,
3.3,
4.72943898340385,
30.3773776888942,
3.3,
4.72943898340385,
30.3773776888942,
2.2,
4.20750728653626,
29.7769639540906,
2.2;

FenestrationSurface:Detailed,
window190,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
4.80816577525647,
30.4679425030434,
3.3,
5.33009747212404,
31.0683562378471,
3.3,
5.33009747212404,
31.0683562378471,
2.2,
4.80816577525647,
30.4679425030434,
2.2;

FenestrationSurface:Detailed,
window196,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(68),
,
0.50,
,
,
1,
4,
5.4088242640767,
31.1589210521113,
3.3,
5.93075596094428,
31.759334786915,
3.3,
5.93075596094428,
31.759334786915,
2.2,
5.4088242640767,
31.1589210521113,
2.2;

FenestrationSurface:Detailed,
window112,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
6.37687610081326,
32.2725373016454,
2.08,
6.89151766975069,
32.8645647035937,
2.08,
6.89151766975069,
32.8645647035937,
0.099999999999999,
6.37687610081326,
32.2725373016454,
0.099999999999999;

FenestrationSurface:Detailed,
window116,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
6.97024504486688,
32.9551301887108,
2.08,
7.48488661380431,
33.547157590659,
2.08,
7.48488661380431,
33.547157590659,
0.099999999999999,
6.97024504486688,
32.9551301887108,
0.099999999999999;

FenestrationSurface:Detailed,
window120,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
7.56361398882052,
33.6377230756611,
2.08,
8.07825555775794,
34.2297504776094,
2.08,
8.07825555775794,
34.2297504776094,
0.099999999999999,
7.56361398882052,
33.6377230756611,
0.099999999999999;

FenestrationSurface:Detailed,
window123,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
8.15698293277417,
34.3203159626115,
2.08,
8.6716245017116,
34.9123433645598,
2.08,
8.67162450171159,
34.9123433645598,
0.099999999999999,
8.15698293277417,
34.3203159626115,
0.099999999999999;

FenestrationSurface:Detailed,
window127,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
8.75035187672787,
35.0029088495619,
2.08,
9.26499344566529,
35.5949362515102,
2.08,
9.26499344566529,
35.5949362515102,
0.099999999999999,
8.75035187672787,
35.0029088495619,
0.099999999999999;

FenestrationSurface:Detailed,
window132,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
9.34372082068151,
35.6855017365123,
2.08,
9.85836238961894,
36.2775291384605,
2.08,
9.85836238961894,
36.2775291384605,
0.099999999999999,
9.34372082068151,
35.6855017365123,
0.099999999999999;

FenestrationSurface:Detailed,
window137,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
9.93708976463516,
36.3680946234626,
2.08,
10.4517313335726,
36.9601220254109,
2.08,
10.4517313335726,
36.9601220254109,
0.099999999999999,
9.93708976463516,
36.3680946234626,
0.099999999999999;

FenestrationSurface:Detailed,
window139,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
10.5304587085888,
37.050687510413,
2.08,
11.0451002775262,
37.6427149123612,
2.08,
11.0451002775262,
37.6427149123612,
0.099999999999999,
10.5304587085888,
37.050687510413,
0.099999999999999;

FenestrationSurface:Detailed,
window141,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
11.1238276526424,
37.7332803974784,
2.08,
11.6384692215798,
38.3253077994266,
2.08,
11.6384692215798,
38.3253077994266,
0.099999999999999,
11.1238276526424,
37.7332803974784,
0.099999999999999;

FenestrationSurface:Detailed,
window146,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
6.37687610081326,
32.2725373016454,
3.3,
6.89151766975069,
32.8645647035937,
3.3,
6.89151766975069,
32.8645647035937,
2.2,
6.37687610081326,
32.2725373016454,
2.2;

FenestrationSurface:Detailed,
window150,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
6.97024504486688,
32.9551301887108,
3.3,
7.48488661380431,
33.547157590659,
3.3,
7.48488661380431,
33.547157590659,
2.2,
6.97024504486688,
32.9551301887108,
2.2;

FenestrationSurface:Detailed,
window152,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
7.56361398882052,
33.6377230756611,
3.3,
8.07825555775794,
34.2297504776094,
3.3,
8.07825555775794,
34.2297504776094,
2.2,
7.56361398882052,
33.6377230756611,
2.2;

FenestrationSurface:Detailed,
window154,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
8.15698293277417,
34.3203159626115,
3.3,
8.6716245017116,
34.9123433645598,
3.3,
8.6716245017116,
34.9123433645598,
2.2,
8.15698293277417,
34.3203159626115,
2.2;

FenestrationSurface:Detailed,
window158,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
8.75035187672787,
35.0029088495619,
3.3,
9.26499344566529,
35.5949362515102,
3.3,
9.26499344566529,
35.5949362515102,
2.2,
8.75035187672787,
35.0029088495619,
2.2;

FenestrationSurface:Detailed,
window160,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
9.34372082068151,
35.6855017365123,
3.3,
9.85836238961894,
36.2775291384605,
3.3,
9.85836238961894,
36.2775291384605,
2.2,
9.34372082068151,
35.6855017365123,
2.2;

FenestrationSurface:Detailed,
window163,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
9.93708976463516,
36.3680946234626,
3.3,
10.4517313335726,
36.9601220254109,
3.3,
10.4517313335726,
36.9601220254109,
2.2,
9.93708976463517,
36.3680946234626,
2.2;

FenestrationSurface:Detailed,
window164,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
10.5304587085888,
37.050687510413,
3.3,
11.0451002775262,
37.6427149123612,
3.3,
11.0451002775262,
37.6427149123612,
2.2,
10.5304587085888,
37.050687510413,
2.2;

FenestrationSurface:Detailed,
window165,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(78),
,
0.50,
,
,
1,
4,
11.1238276526424,
37.7332803974784,
3.3,
11.6384692215798,
38.3253077994266,
3.3,
11.6384692215798,
38.3253077994266,
2.2,
11.1238276526424,
37.7332803974784,
2.2;

FenestrationSurface:Detailed,
window5,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
12.1319298154648,
38.8929692768402,
2.08,
12.6594852503289,
39.4998523821656,
2.08,
12.6594852503289,
39.4998523821656,
0.099999999999999,
12.1319298154648,
38.8929692768402,
0.099999999999999;

FenestrationSurface:Detailed,
window13,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
12.7382127241703,
39.5904179808531,
2.08,
13.2657681590344,
40.1973010861785,
2.08,
13.2657681590344,
40.1973010861785,
0.099999999999999,
12.7382127241703,
39.5904179808531,
0.099999999999999;

FenestrationSurface:Detailed,
window21,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
13.3444956327758,
40.2878666847509,
2.08,
13.8720510676399,
40.8947497900763,
2.08,
13.8720510676399,
40.8947497900763,
0.099999999999999,
13.3444956327758,
40.2878666847509,
0.099999999999999;

FenestrationSurface:Detailed,
window30,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
13.9507785413813,
40.9853153886488,
2.08,
14.4783339762454,
41.5921984939742,
2.08,
14.4783339762454,
41.5921984939742,
0.099999999999999,
13.9507785413813,
40.9853153886488,
0.099999999999999;

FenestrationSurface:Detailed,
window36,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
14.5570614499868,
41.6827640925466,
2.08,
15.0846168848509,
42.289647197872,
2.08,
15.0846168848509,
42.289647197872,
0.099999999999999,
14.5570614499868,
41.6827640925466,
0.099999999999999;

FenestrationSurface:Detailed,
window40,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
15.1633443585923,
42.3802127964444,
2.08,
15.6908997934564,
42.9870959017698,
2.08,
15.6908997934564,
42.9870959017698,
0.099999999999999,
15.1633443585923,
42.3802127964444,
0.099999999999999;

FenestrationSurface:Detailed,
window46,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
15.7696272671978,
43.0776615003423,
2.08,
16.2971827020619,
43.6845446056676,
2.08,
16.2971827020619,
43.6845446056676,
0.099999999999999,
15.7696272671978,
43.0776615003423,
0.099999999999999;

FenestrationSurface:Detailed,
window53,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
16.3759101758033,
43.7751102042401,
2.08,
16.9034656106674,
44.3819933095655,
2.08,
16.9034656106674,
44.3819933095655,
0.099999999999999,
16.3759101758033,
43.7751102042401,
0.099999999999999;

FenestrationSurface:Detailed,
window63,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
16.9821930845088,
44.472558908253,
2.08,
17.4703849776335,
45.034159438765,
2.08,
17.4703849776335,
45.034159438765,
0.099999999999999,
16.9821930845088,
44.472558908253,
0.099999999999999;

FenestrationSurface:Detailed,
window71,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
12.1319298154648,
38.8929692768402,
3.3,
12.6594852503289,
39.4998523821656,
3.3,
12.6594852503289,
39.4998523821656,
2.2,
12.1319298154648,
38.8929692768402,
2.2;

FenestrationSurface:Detailed,
window81,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
12.7382127241703,
39.5904179808531,
3.3,
13.2657681590344,
40.1973010861785,
3.3,
13.2657681590344,
40.1973010861785,
2.2,
12.7382127241703,
39.5904179808531,
2.2;

FenestrationSurface:Detailed,
window88,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
13.3444956327758,
40.2878666847509,
3.3,
13.8720510676399,
40.8947497900763,
3.3,
13.8720510676399,
40.8947497900763,
2.2,
13.3444956327758,
40.2878666847509,
2.2;

FenestrationSurface:Detailed,
window96,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
13.9507785413813,
40.9853153886488,
3.3,
14.4783339762454,
41.5921984939742,
3.3,
14.4783339762454,
41.5921984939742,
2.2,
13.9507785413813,
40.9853153886488,
2.2;

FenestrationSurface:Detailed,
window102,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
14.5570614499868,
41.6827640925466,
3.3,
15.0846168848509,
42.289647197872,
3.3,
15.0846168848509,
42.289647197872,
2.2,
14.5570614499868,
41.6827640925466,
2.2;

FenestrationSurface:Detailed,
window110,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
15.1633443585923,
42.3802127964444,
3.3,
15.6908997934564,
42.9870959017698,
3.3,
15.6908997934564,
42.9870959017698,
2.2,
15.1633443585923,
42.3802127964444,
2.2;

FenestrationSurface:Detailed,
window118,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
15.7696272671978,
43.0776615003423,
3.3,
16.2971827020619,
43.6845446056676,
3.3,
16.2971827020619,
43.6845446056676,
2.2,
15.7696272671978,
43.0776615003423,
2.2;

FenestrationSurface:Detailed,
window124,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
16.3759101758033,
43.7751102042401,
3.3,
16.9034656106674,
44.3819933095655,
3.3,
16.9034656106674,
44.3819933095655,
2.2,
16.3759101758033,
43.7751102042401,
2.2;

FenestrationSurface:Detailed,
window128,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(87),
,
0.50,
,
,
1,
4,
16.9821930845088,
44.472558908253,
3.3,
17.4703849776335,
45.034159438765,
3.3,
17.4703849776335,
45.034159438765,
2.2,
16.9821930845088,
44.472558908253,
2.2;

FenestrationSurface:Detailed,
window162,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(107),
,
0.50,
,
,
1,
4,
13.4927195882603,
16.2684823543126,
2.485,
12.6988881631818,
15.355283762243,
2.485,
12.6988881631818,
15.355283762243,
2.17,
13.4927195882603,
16.2684823543126,
2.17;

FenestrationSurface:Detailed,
window170,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(112),
,
0.50,
,
,
1,
4,
-17.60122151468,
18.9177939039194,
2.84,
-16.5187241168457,
20.163064711287,
2.84,
-16.5187241168457,
20.163064711287,
1.2,
-17.60122151468,
18.9177939039194,
1.2;

FenestrationSurface:Detailed,
window2,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-6.76401697886706,
7.45663571617812,
2.08,
-7.34364299299312,
7.96049692315118,
2.08,
-7.34364299299312,
7.96049692315118,
0.099999999999999,
-6.76401697886706,
7.45663571617812,
0.099999999999999;

FenestrationSurface:Detailed,
window11,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-7.43420860255504,
8.0392244064456,
2.08,
-8.05911719149446,
8.58244915515809,
2.08,
-8.05911719149446,
8.58244915515809,
0.099999999999999,
-7.43420860255504,
8.0392244064456,
0.099999999999999;

FenestrationSurface:Detailed,
window19,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-8.14968280094137,
8.66117663835253,
2.08,
-8.77459138988078,
9.20440138706502,
2.08,
-8.77459138988078,
9.20440138706502,
0.099999999999999,
-8.14968280094137,
8.66117663835253,
0.099999999999999;

FenestrationSurface:Detailed,
window27,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-8.86515699932768,
9.28312887025945,
2.08,
-9.4900655882671,
9.82635361897194,
2.08,
-9.4900655882671,
9.82635361897194,
0.099999999999999,
-8.86515699932768,
9.28312887025945,
0.099999999999999;

FenestrationSurface:Detailed,
window33,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-9.58063119771393,
9.90508110216631,
2.08,
-10.2055397866533,
10.4483058508788,
2.08,
-10.2055397866533,
10.4483058508788,
0.099999999999999,
-9.58063119771393,
9.90508110216631,
0.099999999999999;

FenestrationSurface:Detailed,
window43,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-10.2961053961003,
10.5270333340732,
2.08,
-10.9210139850397,
11.0702580827857,
2.08,
-10.9210139850397,
11.0702580827857,
0.099999999999999,
-10.2961053961003,
10.5270333340732,
0.099999999999999;

FenestrationSurface:Detailed,
window50,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-11.0115795944866,
11.1489855659802,
2.08,
-11.636488183426,
11.6922103146927,
2.08,
-11.636488183426,
11.6922103146927,
0.099999999999999,
-11.0115795944866,
11.1489855659802,
0.099999999999999;

FenestrationSurface:Detailed,
window56,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-11.7270537928729,
11.7709377978871,
2.08,
-12.3519623818123,
12.3141625465996,
2.08,
-12.3519623818123,
12.3141625465996,
0.099999999999999,
-11.7270537928729,
11.7709377978871,
0.099999999999999;

FenestrationSurface:Detailed,
window65,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-12.4425279912591,
12.392890029794,
2.08,
-13.0674365801986,
12.9361147785064,
2.08,
-13.0674365801986,
12.9361147785064,
0.099999999999999,
-12.4425279912591,
12.392890029794,
0.099999999999999;

FenestrationSurface:Detailed,
window73,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-13.1580021896455,
13.0148422617009,
2.08,
-13.7829107785849,
13.5580670104134,
2.08,
-13.7829107785849,
13.5580670104134,
0.099999999999999,
-13.1580021896455,
13.0148422617009,
0.099999999999999;

FenestrationSurface:Detailed,
window80,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-13.8734763881468,
13.6367944937078,
2.08,
-14.4531024022729,
14.1406557006808,
2.08,
-14.4531024022729,
14.1406557006808,
0.099999999999999,
-13.8734763881468,
13.6367944937078,
0.099999999999999;

FenestrationSurface:Detailed,
window85,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-6.76401697886706,
7.45663571617812,
3.3,
-7.34364299299312,
7.96049692315118,
3.3,
-7.34364299299312,
7.96049692315118,
2.2,
-6.76401697886706,
7.45663571617812,
2.2;

FenestrationSurface:Detailed,
window93,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-7.43420860255504,
8.0392244064456,
3.3,
-8.05911719149446,
8.58244915515809,
3.3,
-8.05911719149446,
8.58244915515809,
2.2,
-7.43420860255504,
8.0392244064456,
2.2;

FenestrationSurface:Detailed,
window98,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-8.14968280094137,
8.66117663835253,
3.3,
-8.77459138988078,
9.20440138706502,
3.3,
-8.77459138988078,
9.20440138706502,
2.2,
-8.14968280094137,
8.66117663835253,
2.2;

FenestrationSurface:Detailed,
window104,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-8.86515699932768,
9.28312887025945,
3.3,
-9.4900655882671,
9.82635361897194,
3.3,
-9.4900655882671,
9.82635361897194,
2.2,
-8.86515699932768,
9.28312887025945,
2.2;

FenestrationSurface:Detailed,
window107,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-9.58063119771393,
9.90508110216631,
3.3,
-10.2055397866533,
10.4483058508788,
3.3,
-10.2055397866533,
10.4483058508788,
2.2,
-9.58063119771393,
9.90508110216631,
2.2;

FenestrationSurface:Detailed,
window109,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-10.2961053961003,
10.5270333340732,
3.3,
-10.9210139850397,
11.0702580827857,
3.3,
-10.9210139850397,
11.0702580827857,
2.2,
-10.2961053961003,
10.5270333340732,
2.2;

FenestrationSurface:Detailed,
window117,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-11.0115795944866,
11.1489855659802,
3.3,
-11.636488183426,
11.6922103146927,
3.3,
-11.636488183426,
11.6922103146927,
2.2,
-11.0115795944866,
11.1489855659802,
2.2;

FenestrationSurface:Detailed,
window130,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-11.7270537928729,
11.7709377978871,
3.3,
-12.3519623818123,
12.3141625465996,
3.3,
-12.3519623818123,
12.3141625465996,
2.2,
-11.7270537928729,
11.7709377978871,
2.2;

FenestrationSurface:Detailed,
window134,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-12.4425279912591,
12.392890029794,
3.3,
-13.0674365801986,
12.9361147785064,
3.3,
-13.0674365801986,
12.9361147785064,
2.2,
-12.4425279912591,
12.392890029794,
2.2;

FenestrationSurface:Detailed,
window144,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-13.1580021896455,
13.0148422617009,
3.3,
-13.7829107785849,
13.5580670104134,
3.3,
-13.7829107785849,
13.5580670104134,
2.2,
-13.1580021896455,
13.0148422617009,
2.2;

FenestrationSurface:Detailed,
window166,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(145),
,
0.50,
,
,
1,
4,
-13.8734763881468,
13.6367944937078,
3.3,
-14.4531024022729,
14.1406557006808,
3.3,
-14.4531024022729,
14.1406557006808,
2.2,
-13.8734763881468,
13.6367944937078,
2.2;

FenestrationSurface:Detailed,
window175,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(169),
,
0.50,
,
,
1,
4,
30.4467928321896,
35.4060918470303,
0.099999999999999,
30.4467928321896,
35.4060918470303,
2.08,
29.9043015574716,
34.7820270234016,
2.08,
29.9043015574716,
34.7820270234016,
0.099999999999999;

FenestrationSurface:Detailed,
window178,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(169),
,
0.50,
,
,
1,
4,
31.0680117003705,
36.1207224069551,
0.099999999999999,
31.0680117003705,
36.1207224069551,
2.08,
30.5255204256524,
35.4966575833264,
2.08,
30.5255204256524,
35.4966575833264,
0.099999999999999;

FenestrationSurface:Detailed,
window183,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(169),
,
0.50,
,
,
1,
4,
31.6892305685513,
36.83535296688,
0.099999999999999,
31.6892305685513,
36.83535296688,
2.08,
31.1467392938332,
36.2112881432512,
2.08,
31.1467392938332,
36.2112881432512,
0.099999999999999;

FenestrationSurface:Detailed,
window189,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(169),
,
0.50,
,
,
1,
4,
30.4467928321896,
35.4060918470303,
2.2,
30.4467928321896,
35.4060918470303,
3.3,
29.9043015574716,
34.7820270234016,
3.3,
29.9043015574716,
34.7820270234016,
2.2;

FenestrationSurface:Detailed,
window206,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(169),
,
0.50,
,
,
1,
4,
31.0680117003705,
36.1207224069551,
2.2,
31.0680117003705,
36.1207224069551,
3.3,
30.5255204256524,
35.4966575833264,
3.3,
30.5255204256524,
35.4966575833264,
2.2;

FenestrationSurface:Detailed,
window211,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(169),
,
0.50,
,
,
1,
4,
31.6892305685513,
36.83535296688,
2.2,
31.6892305685513,
36.83535296688,
3.3,
31.1467392938332,
36.2112881432512,
3.3,
31.1467392938332,
36.2112881432512,
2.2;

FenestrationSurface:Detailed,
window200,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
19.1948597883817,
22.4622235532676,
2.08,
18.6795805300681,
21.8694625736073,
2.08,
18.6795805300681,
21.8694625736073,
0.099999999999999,
19.1948597883817,
22.4622235532676,
0.099999999999999;

FenestrationSurface:Detailed,
window205,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
19.7888666327876,
23.1455502607451,
2.08,
19.273587374474,
22.5527892810848,
2.08,
19.273587374474,
22.5527892810848,
0.099999999999999,
19.7888666327876,
23.1455502607451,
0.099999999999999;

FenestrationSurface:Detailed,
window208,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
20.3828734770934,
23.8288769681076,
2.08,
19.8675942187798,
23.2361159884474,
2.08,
19.8675942187798,
23.2361159884474,
0.099999999999999,
20.3828734770934,
23.8288769681076,
0.099999999999999;

FenestrationSurface:Detailed,
window213,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
20.9768803213993,
24.5122036754701,
2.08,
20.4616010630857,
23.9194426958099,
2.08,
20.4616010630857,
23.9194426958099,
0.099999999999999,
20.9768803213993,
24.5122036754701,
0.099999999999999;

FenestrationSurface:Detailed,
window215,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
21.5708871657052,
25.1955303828327,
2.08,
21.0556079073916,
24.6027694031724,
2.08,
21.0556079073916,
24.6027694031724,
0.099999999999999,
21.5708871657052,
25.1955303828327,
0.099999999999999;

FenestrationSurface:Detailed,
window217,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
22.1648940100111,
25.8788570901952,
2.08,
21.6496147516974,
25.2860961105349,
2.08,
21.6496147516974,
25.2860961105349,
0.099999999999999,
22.1648940100111,
25.8788570901952,
0.099999999999999;

FenestrationSurface:Detailed,
window220,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
22.7589008543169,
26.5621837975577,
2.08,
22.2436215960033,
25.9694228178974,
2.08,
22.2436215960033,
25.9694228178974,
0.099999999999999,
22.7589008543169,
26.5621837975577,
0.099999999999999;

FenestrationSurface:Detailed,
window223,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
23.3529076986228,
27.2455105049202,
2.08,
22.8376284403092,
26.65274952526,
2.08,
22.8376284403092,
26.65274952526,
0.099999999999999,
23.3529076986228,
27.2455105049202,
0.099999999999999;

FenestrationSurface:Detailed,
window225,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
23.9469145430287,
27.9288372123977,
2.08,
23.431635284715,
27.3360762327375,
2.08,
23.431635284715,
27.3360762327375,
0.099999999999999,
23.9469145430287,
27.9288372123977,
0.099999999999999;

FenestrationSurface:Detailed,
window228,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
19.1948597883817,
22.4622235532676,
3.3,
18.6795805300681,
21.8694625736073,
3.3,
18.6795805300681,
21.8694625736073,
2.2,
19.1948597883817,
22.4622235532676,
2.2;

FenestrationSurface:Detailed,
window231,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
19.7888666327876,
23.1455502607451,
3.3,
19.273587374474,
22.5527892810848,
3.3,
19.273587374474,
22.5527892810848,
2.2,
19.7888666327876,
23.1455502607451,
2.2;

FenestrationSurface:Detailed,
window234,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
20.3828734770934,
23.8288769681076,
3.3,
19.8675942187798,
23.2361159884474,
3.3,
19.8675942187798,
23.2361159884474,
2.2,
20.3828734770934,
23.8288769681076,
2.2;

FenestrationSurface:Detailed,
window237,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
20.9768803213993,
24.5122036754701,
3.3,
20.4616010630857,
23.9194426958099,
3.3,
20.4616010630857,
23.9194426958099,
2.2,
20.9768803213993,
24.5122036754701,
2.2;

FenestrationSurface:Detailed,
window240,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
21.5708871657052,
25.1955303828327,
3.3,
21.0556079073916,
24.6027694031724,
3.3,
21.0556079073916,
24.6027694031724,
2.2,
21.5708871657052,
25.1955303828327,
2.2;

FenestrationSurface:Detailed,
window243,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
22.1648940100111,
25.8788570901952,
3.3,
21.6496147516974,
25.2860961105349,
3.3,
21.6496147516974,
25.2860961105349,
2.2,
22.1648940100111,
25.8788570901952,
2.2;

FenestrationSurface:Detailed,
window246,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
22.7589008543169,
26.5621837975577,
3.3,
22.2436215960033,
25.9694228178974,
3.3,
22.2436215960033,
25.9694228178974,
2.2,
22.7589008543169,
26.5621837975577,
2.2;

FenestrationSurface:Detailed,
window248,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
23.3529076986228,
27.2455105049202,
3.3,
22.8376284403092,
26.65274952526,
3.3,
22.8376284403092,
26.65274952526,
2.2,
23.3529076986228,
27.2455105049202,
2.2;

FenestrationSurface:Detailed,
window250,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(176),
,
0.50,
,
,
1,
4,
23.9469145430287,
27.9288372123977,
3.3,
23.431635284715,
27.3360762327375,
3.3,
23.431635284715,
27.3360762327375,
2.2,
23.9469145430287,
27.9288372123977,
2.2;

FenestrationSurface:Detailed,
window4,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
24.9091760635635,
29.0357924651054,
0.099999999999999,
24.9091760635635,
29.0357924651054,
2.08,
24.3930347436858,
28.4420397970568,
2.08,
24.3930347436858,
28.4420397970568,
0.099999999999999;

FenestrationSurface:Detailed,
window10,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
25.5040440859938,
29.7201098445753,
0.099999999999999,
25.5040440859938,
29.7201098445753,
2.08,
24.9879027661161,
29.1263571765267,
2.08,
24.9879027661161,
29.1263571765267,
0.099999999999999;

FenestrationSurface:Detailed,
window18,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
26.0989121083241,
30.4044272239302,
0.099999999999999,
26.0989121083241,
30.4044272239302,
2.08,
25.5827707884464,
29.8106745558815,
2.08,
25.5827707884464,
29.8106745558815,
0.099999999999999;

FenestrationSurface:Detailed,
window26,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
26.6937801306545,
31.088744603285,
0.099999999999999,
26.6937801306545,
31.088744603285,
2.08,
26.1776388107768,
30.4949919352364,
2.08,
26.1776388107768,
30.4949919352364,
0.099999999999999;

FenestrationSurface:Detailed,
window31,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
27.2886481529848,
31.7730619826399,
0.099999999999999,
27.2886481529848,
31.7730619826399,
2.08,
26.7725068331071,
31.1793093145912,
2.08,
26.7725068331071,
31.1793093145912,
0.099999999999999;

FenestrationSurface:Detailed,
window38,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
27.8835161753152,
32.4573793619948,
0.099999999999999,
27.8835161753152,
32.4573793619948,
2.08,
27.3673748554374,
31.8636266939461,
2.08,
27.3673748554374,
31.8636266939461,
0.099999999999999;

FenestrationSurface:Detailed,
window42,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
28.4783841976455,
33.1416967413496,
0.099999999999999,
28.4783841976455,
33.1416967413496,
2.08,
27.9622428777678,
32.547944073301,
2.08,
27.9622428777678,
32.547944073301,
0.099999999999999;

FenestrationSurface:Detailed,
window48,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
29.0732522199758,
33.8260141207045,
0.099999999999999,
29.0732522199758,
33.8260141207045,
2.08,
28.5571109000981,
33.2322614526558,
2.08,
28.5571109000981,
33.2322614526558,
0.099999999999999;

FenestrationSurface:Detailed,
window55,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
29.6287567006667,
34.465048925361,
0.099999999999999,
29.6287567006667,
34.465048925361,
2.08,
29.1519789225285,
33.9165788321257,
2.08,
29.1519789225285,
33.9165788321257,
0.099999999999999;

FenestrationSurface:Detailed,
window60,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
24.9091760635635,
29.0357924651054,
3.3,
24.3930347436858,
28.4420397970568,
3.3,
24.3930347436858,
28.4420397970568,
2.2,
24.9091760635635,
29.0357924651054,
2.2;

FenestrationSurface:Detailed,
window68,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
25.5040440859938,
29.7201098445753,
3.3,
24.9879027661161,
29.1263571765267,
3.3,
24.9879027661161,
29.1263571765267,
2.2,
25.5040440859938,
29.7201098445753,
2.2;

FenestrationSurface:Detailed,
window75,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
26.0989121083241,
30.4044272239302,
3.3,
25.5827707884464,
29.8106745558815,
3.3,
25.5827707884464,
29.8106745558815,
2.2,
26.0989121083241,
30.4044272239302,
2.2;

FenestrationSurface:Detailed,
window82,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
26.6937801306545,
31.088744603285,
3.3,
26.1776388107768,
30.4949919352364,
3.3,
26.1776388107768,
30.4949919352364,
2.2,
26.6937801306545,
31.088744603285,
2.2;

FenestrationSurface:Detailed,
window86,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
27.2886481529848,
31.7730619826399,
3.3,
26.7725068331071,
31.1793093145912,
3.3,
26.7725068331071,
31.1793093145912,
2.2,
27.2886481529848,
31.7730619826399,
2.2;

FenestrationSurface:Detailed,
window90,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
27.8835161753152,
32.4573793619948,
3.3,
27.3673748554374,
31.8636266939461,
3.3,
27.3673748554374,
31.8636266939461,
2.2,
27.8835161753152,
32.4573793619948,
2.2;

FenestrationSurface:Detailed,
window95,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
28.4783841976455,
33.1416967413496,
3.3,
27.9622428777678,
32.547944073301,
3.3,
27.9622428777678,
32.547944073301,
2.2,
28.4783841976455,
33.1416967413496,
2.2;

FenestrationSurface:Detailed,
window100,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
29.0732522199758,
33.8260141207045,
3.3,
28.5571109000981,
33.2322614526558,
3.3,
28.5571109000981,
33.2322614526558,
2.2,
29.0732522199758,
33.8260141207045,
2.2;

FenestrationSurface:Detailed,
window105,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(184),
,
0.50,
,
,
1,
4,
29.6287567006667,
34.465048925361,
2.2,
29.6287567006667,
34.465048925361,
3.3,
29.1519789225285,
33.9165788321257,
3.3,
29.1519789225285,
33.9165788321257,
2.2;

FenestrationSurface:Detailed,
window119,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(189),
,
0.50,
,
,
1,
4,
-11.8803867818828,
25.498861443462,
6.68,
-10.7978893840484,
26.7441322508295,
6.68,
-10.7978893840484,
26.7441322508295,
4.8,
-11.8803867818828,
25.498861443462,
4.8;

FenestrationSurface:Detailed,
window125,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(193),
,
0.50,
,
,
1,
4,
-9.81708113570761,
27.8724230732626,
6.68,
-8.73458373787327,
29.1176938806302,
6.68,
-8.73458373787327,
29.1176938806302,
4.8,
-9.81708113570761,
27.8724230732626,
4.8;

FenestrationSurface:Detailed,
window172,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(221),
,
0.50,
,
,
1,
4,
-17.3150591207117,
15.383004506476,
6.68,
-18.5603299280793,
16.4655019043103,
6.68,
-18.5603299280793,
16.4655019043103,
4.8,
-17.3150591207117,
15.383004506476,
4.8;

FenestrationSurface:Detailed,
window179,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(221),
,
0.50,
,
,
1,
4,
-15.0471568321423,
13.4115471243595,
6.68,
-16.2924276395099,
14.4940445221938,
6.68,
-16.2924276395099,
14.4940445221938,
4.8,
-15.0471568321423,
13.4115471243595,
4.8;

FenestrationSurface:Detailed,
window184,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(221),
,
0.50,
,
,
1,
4,
-12.8132164746829,
11.4696123985476,
6.68,
-14.0584872820505,
12.5521097963819,
6.68,
-14.0584872820505,
12.5521097963819,
4.8,
-12.8132164746829,
11.4696123985476,
4.8;

FenestrationSurface:Detailed,
window7,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(225),
,
0.50,
,
,
1,
4,
-10.5792761172235,
9.52767767273561,
6.68,
-11.8245469245911,
10.61017507057,
6.68,
-11.8245469245911,
10.61017507057,
4.8,
-10.5792761172235,
9.52767767273561,
4.8;

FenestrationSurface:Detailed,
window14,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(225),
,
0.50,
,
,
1,
4,
-8.34533575976412,
7.5857429469237,
6.68,
-9.5906065671317,
8.66824034475805,
6.68,
-9.5906065671317,
8.66824034475805,
4.8,
-8.34533575976412,
7.5857429469237,
4.8;

FenestrationSurface:Detailed,
window24,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(225),
,
0.50,
,
,
1,
4,
-6.11139540230471,
5.6438082211118,
6.68,
-7.35666620967229,
6.72630561894614,
6.68,
-7.35666620967229,
6.72630561894614,
4.8,
-6.11139540230471,
5.6438082211118,
4.8;

FenestrationSurface:Detailed,
window66,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(228),
,
0.50,
,
,
1,
4,
1.55244526063304,
2.53276799425811,
6.64,
0.469947862798699,
1.28749718689054,
6.64,
0.469947862798699,
1.28749718689054,
4.5,
1.55244526063304,
2.53276799425811,
4.5;

FenestrationSurface:Detailed,
window72,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(228),
,
0.50,
,
,
1,
4,
3.65839474369257,
4.95538574677322,
6.66937475657231,
2.57589734585823,
3.71011493940564,
6.66937475657231,
2.57589734585823,
3.71011493940564,
4.52937475657231,
3.65839474369257,
4.95538574677322,
4.52937475657231;

FenestrationSurface:Detailed,
window79,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(228),
,
0.50,
,
,
1,
4,
5.633132420954,
7.22706158324377,
6.64,
4.55063502311966,
5.98179077587619,
6.64,
4.55063502311966,
5.98179077587619,
4.5,
5.633132420954,
7.22706158324377,
4.5;

FenestrationSurface:Detailed,
window94,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(229),
,
0.50,
,
,
1,
4,
-1.64351468738592,
1.75993876948797,
6.68,
-2.8887854947535,
2.84243616732231,
6.68,
-2.8887854947535,
2.84243616732231,
4.8,
-1.64351468738592,
1.75993876948797,
4.8;

FenestrationSurface:Detailed,
window99,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(229),
,
0.50,
,
,
1,
4,
-3.87745504484533,
3.70187349529987,
6.68,
-5.12272585221291,
4.78437089313421,
6.68,
-5.12272585221291,
4.78437089313421,
4.8,
-3.87745504484533,
3.70187349529987,
4.8;

FenestrationSurface:Detailed,
window121,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(236),
,
0.50,
,
,
1,
4,
13.5086857227932,
16.2868492910647,
6.285,
12.7148542977147,
15.3736506989951,
6.285,
12.7148542977147,
15.3736506989951,
5.97,
13.5086857227932,
16.2868492910647,
5.97;

FenestrationSurface:Detailed,
window135,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(241),
,
0.50,
,
,
1,
4,
14.8638829588505,
17.8458253769781,
6.285,
14.0700515337719,
16.9326267849086,
6.285,
14.0700515337719,
16.9326267849086,
5.97,
14.8638829588505,
17.8458253769781,
5.97;

FenestrationSurface:Detailed,
window169,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(253),
,
0.50,
,
,
1,
4,
8.13271732140789,
10.1025050838925,
6.64,
7.05021992357355,
8.85723427652492,
6.64,
7.05021992357355,
8.85723427652492,
4.5,
8.13271732140789,
10.1025050838925,
4.5;

FenestrationSurface:Detailed,
window171,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(253),
,
0.50,
,
,
1,
4,
10.1533791306987,
12.4270105909786,
6.64,
9.07088173286432,
11.1817397836111,
6.64,
9.07088173286432,
11.1817397836111,
4.5,
10.1533791306987,
12.4270105909786,
4.5;

FenestrationSurface:Detailed,
window176,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
19.1840164850534,
22.4497497596888,
3.9,
19.1840164850534,
22.4497497596888,
5.88,
18.6664593897912,
21.8543684283661,
5.88,
18.6664593897912,
21.8543684283661,
3.9;

FenestrationSurface:Detailed,
window181,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
19.7803012470137,
23.1356969115553,
3.9,
19.7803012470137,
23.1356969115553,
5.88,
19.2627441517514,
22.5403155802325,
5.88,
19.2627441517514,
22.5403155802325,
3.9;

FenestrationSurface:Detailed,
window187,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
20.3765860088739,
23.8216440633066,
3.9,
20.3765860088739,
23.8216440633066,
5.88,
19.8590289136117,
23.2262627319838,
5.88,
19.8590289136117,
23.2262627319838,
3.9;

FenestrationSurface:Detailed,
window192,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
20.9728707707342,
24.5075912150579,
3.9,
20.9728707707342,
24.5075912150579,
5.88,
20.455313675472,
23.9122098837352,
5.88,
20.455313675472,
23.9122098837352,
3.9;

FenestrationSurface:Detailed,
window197,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
21.5691555325945,
25.1935383668093,
3.9,
21.5691555325945,
25.1935383668093,
5.88,
21.0515984373322,
24.5981570354865,
5.88,
21.0515984373322,
24.5981570354865,
3.9;

FenestrationSurface:Detailed,
window202,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
22.1654402944548,
25.8794855185607,
3.9,
22.1654402944548,
25.8794855185607,
5.88,
21.6478831991925,
25.2841041872379,
5.88,
21.6478831991925,
25.2841041872379,
3.9;

FenestrationSurface:Detailed,
window207,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
22.761725056315,
26.565432670312,
3.9,
22.761725056315,
26.565432670312,
5.88,
22.2441679610527,
25.9700513389892,
5.88,
22.2441679610527,
25.9700513389892,
3.9;

FenestrationSurface:Detailed,
window212,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
23.3580098181753,
27.2513798220633,
3.9,
23.3580098181753,
27.2513798220633,
5.88,
22.840452722913,
26.6559984907406,
5.88,
22.840452722913,
26.6559984907406,
3.9;

FenestrationSurface:Detailed,
window216,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
23.9542945801356,
27.9373269739297,
3.9,
23.9542945801356,
27.9373269739297,
5.88,
23.4367374848733,
27.341945642607,
5.88,
23.4367374848733,
27.341945642607,
3.9;

FenestrationSurface:Detailed,
window219,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
19.1840164850534,
22.4497497596888,
7.1,
18.6664593897912,
21.8543684283661,
7.1,
18.6664593897912,
21.8543684283661,
6,
19.1840164850534,
22.4497497596888,
6;

FenestrationSurface:Detailed,
window222,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
19.7803012470137,
23.1356969115553,
7.1,
19.2627441517514,
22.5403155802325,
7.1,
19.2627441517514,
22.5403155802325,
6,
19.7803012470137,
23.1356969115553,
6;

FenestrationSurface:Detailed,
window227,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
20.3765860088739,
23.8216440633066,
7.1,
19.8590289136117,
23.2262627319838,
7.1,
19.8590289136117,
23.2262627319838,
6,
20.3765860088739,
23.8216440633066,
6;

FenestrationSurface:Detailed,
window230,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
20.9728707707342,
24.5075912150579,
7.1,
20.455313675472,
23.9122098837352,
7.1,
20.455313675472,
23.9122098837352,
6,
20.9728707707342,
24.5075912150579,
6;

FenestrationSurface:Detailed,
window233,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
21.5691555325945,
25.1935383668093,
7.1,
21.0515984373322,
24.5981570354865,
7.1,
21.0515984373322,
24.5981570354865,
6,
21.5691555325945,
25.1935383668093,
6;

FenestrationSurface:Detailed,
window236,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
22.1654402944548,
25.8794855185607,
7.1,
21.6478831991925,
25.2841041872379,
7.1,
21.6478831991925,
25.2841041872379,
6,
22.1654402944548,
25.8794855185607,
6;

FenestrationSurface:Detailed,
window239,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
22.761725056315,
26.565432670312,
7.1,
22.2441679610527,
25.9700513389892,
7.1,
22.2441679610527,
25.9700513389892,
6,
22.761725056315,
26.565432670312,
6;

FenestrationSurface:Detailed,
window242,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
23.3580098181753,
27.2513798220633,
7.1,
22.840452722913,
26.6559984907406,
7.1,
22.840452722913,
26.6559984907406,
6,
23.3580098181753,
27.2513798220633,
6;

FenestrationSurface:Detailed,
window244,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(266),
,
0.50,
,
,
1,
4,
23.9542945801356,
27.9373269739297,
7.1,
23.4367374848733,
27.341945642607,
7.1,
23.4367374848733,
27.341945642607,
6,
23.9542945801356,
27.9373269739297,
6;

FenestrationSurface:Detailed,
window6,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(269),
,
0.50,
,
,
1,
4,
26.4426677872363,
41.5153720962955,
6.89,
27.6879385946039,
40.4328746984612,
6.89,
27.6879385946039,
40.4328746984612,
4.75,
26.4426677872363,
41.5153720962955,
4.75;

FenestrationSurface:Detailed,
window16,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
0.603556718592236,
25.6310930795416,
5.78,
1.13277723127189,
26.2398916377816,
5.78,
1.13277723127189,
26.2398916377816,
3.84,
0.603556718592236,
25.6310930795416,
3.84;

FenestrationSurface:Detailed,
window23,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
1.21150475217903,
26.330457290612,
5.78,
1.74072526485869,
26.939255848852,
5.78,
1.74072526485869,
26.939255848852,
3.84,
1.21150475217903,
26.330457290612,
3.84;

FenestrationSurface:Detailed,
window28,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
1.81945278566579,
27.0298215015673,
5.78,
2.34867329834544,
27.6386200598072,
5.78,
2.34867329834544,
27.6386200598072,
3.84,
1.81945278566579,
27.0298215015673,
3.84;

FenestrationSurface:Detailed,
window34,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
2.42740081915253,
27.7291857125226,
5.78,
2.95662133183219,
28.3379842707625,
5.78,
2.95662133183219,
28.3379842707625,
3.84,
2.42740081915253,
27.7291857125226,
3.84;

FenestrationSurface:Detailed,
window39,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
3.03534885263934,
28.4285499234779,
5.78,
3.56456936531899,
29.0373484817179,
5.78,
3.56456936531899,
29.0373484817179,
3.84,
3.03534885263934,
28.4285499234779,
3.84;

FenestrationSurface:Detailed,
window44,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
3.64329688612609,
29.1279141344332,
5.78,
4.17251739880574,
29.7367126926732,
5.78,
4.17251739880574,
29.7367126926732,
3.84,
3.64329688612609,
29.1279141344332,
3.84;

FenestrationSurface:Detailed,
window51,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
4.25124491961284,
29.8272783453885,
5.78,
4.78046543229249,
30.4360769036285,
5.78,
4.78046543229249,
30.4360769036285,
3.84,
4.25124491961284,
29.8272783453885,
3.84;

FenestrationSurface:Detailed,
window57,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
4.85919295309965,
30.5266425563439,
5.78,
5.38841346577931,
31.1354411145839,
5.78,
5.38841346577931,
31.1354411145839,
3.84,
4.85919295309965,
30.5266425563439,
3.84;

FenestrationSurface:Detailed,
window61,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
5.46714098668637,
31.2260067674142,
5.78,
5.99636149936603,
31.8348053256542,
5.78,
5.99636149936603,
31.8348053256542,
3.84,
5.46714098668637,
31.2260067674142,
3.84;

FenestrationSurface:Detailed,
window67,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
0.603556718592236,
25.6310930795416,
7.1,
1.13277723127189,
26.2398916377816,
7.1,
1.13277723127189,
26.2398916377816,
5.9,
0.603556718592236,
25.6310930795416,
5.9;

FenestrationSurface:Detailed,
window74,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
1.21150475217903,
26.330457290612,
7.1,
1.74072526485869,
26.939255848852,
7.1,
1.74072526485869,
26.939255848852,
5.9,
1.21150475217903,
26.330457290612,
5.9;

FenestrationSurface:Detailed,
window84,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
1.81945278566579,
27.0298215015673,
7.1,
2.34867329834544,
27.6386200598072,
7.1,
2.34867329834544,
27.6386200598072,
5.9,
1.81945278566579,
27.0298215015673,
5.9;

FenestrationSurface:Detailed,
window89,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
2.42740081915253,
27.7291857125226,
7.1,
2.95662133183219,
28.3379842707625,
7.1,
2.95662133183219,
28.3379842707625,
5.9,
2.42740081915253,
27.7291857125226,
5.9;

FenestrationSurface:Detailed,
window91,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
3.03534885263934,
28.4285499234779,
7.1,
3.56456936531899,
29.0373484817179,
7.1,
3.56456936531899,
29.0373484817179,
5.9,
3.03534885263934,
28.4285499234779,
5.9;

FenestrationSurface:Detailed,
window97,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
3.64329688612609,
29.1279141344332,
7.1,
4.17251739880574,
29.7367126926732,
7.1,
4.17251739880574,
29.7367126926732,
5.9,
3.64329688612609,
29.1279141344332,
5.9;

FenestrationSurface:Detailed,
window103,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
4.25124491961284,
29.8272783453885,
7.1,
4.78046543229249,
30.4360769036285,
7.1,
4.78046543229249,
30.4360769036285,
5.9,
4.25124491961283,
29.8272783453885,
5.9;

FenestrationSurface:Detailed,
window111,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
4.85919295309965,
30.5266425563439,
7.1,
5.38841346577931,
31.1354411145839,
7.1,
5.38841346577931,
31.1354411145839,
5.9,
4.85919295309965,
30.5266425563439,
5.9;

FenestrationSurface:Detailed,
window115,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(278),
,
0.50,
,
,
1,
4,
5.46714098668637,
31.2260067674142,
7.1,
5.99636149936603,
31.8348053256542,
7.1,
5.99636149936603,
31.8348053256542,
5.9,
5.46714098668637,
31.2260067674142,
5.9;

FenestrationSurface:Detailed,
window143,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
11.2206414019857,
37.8446518761074,
3.84,
11.2206414019857,
37.8446518761074,
5.78,
11.7425730988533,
38.4450656109111,
5.78,
11.7425730988533,
38.4450656109111,
3.84;

FenestrationSurface:Detailed,
window147,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
10.6199829131655,
37.1536733270396,
3.84,
10.6199829131655,
37.1536733270396,
5.78,
11.1419146100331,
37.7540870618433,
5.78,
11.1419146100331,
37.7540870618433,
3.84;

FenestrationSurface:Detailed,
window149,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
10.0193244244453,
36.4626947780867,
3.84,
10.0193244244453,
36.4626947780867,
5.78,
10.5412561213129,
37.0631085128905,
5.78,
10.5412561213129,
37.0631085128905,
3.84;

FenestrationSurface:Detailed,
window157,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
9.41866593572513,
35.7717162291339,
3.84,
9.41866593572513,
35.7717162291339,
5.78,
9.94059763259271,
36.3721299639376,
5.78,
9.94059763259271,
36.3721299639376,
3.84;

FenestrationSurface:Detailed,
window161,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
8.81800744700487,
35.080737680181,
3.84,
8.81800744700487,
35.080737680181,
5.78,
9.33993914387247,
35.6811514149847,
5.78,
9.33993914387247,
35.6811514149847,
3.84;

FenestrationSurface:Detailed,
window167,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
8.21734895828469,
34.3897591312282,
3.84,
8.21734895828469,
34.3897591312282,
5.78,
8.73928065515226,
34.9901728660319,
5.78,
8.73928065515226,
34.9901728660319,
3.84;

FenestrationSurface:Detailed,
window173,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
7.61669046956448,
33.6987805822754,
3.84,
7.61669046956448,
33.6987805822754,
5.78,
8.13862216643207,
34.2991943170791,
5.78,
8.13862216643207,
34.2991943170791,
3.84;

FenestrationSurface:Detailed,
window177,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
7.01603198084429,
33.0078020333226,
3.84,
7.01603198084429,
33.0078020333226,
5.78,
7.53796367771187,
33.6082157681263,
5.78,
7.53796367771187,
33.6082157681263,
3.84;

FenestrationSurface:Detailed,
window182,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
6.4153734920241,
32.3168234842547,
3.84,
6.4153734920241,
32.3168234842547,
5.78,
6.93730518889169,
32.9172372190584,
5.78,
6.93730518889169,
32.9172372190584,
3.84;

FenestrationSurface:Detailed,
window186,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
11.2206414019857,
37.8446518761074,
5.9,
11.2206414019857,
37.8446518761074,
7.1,
11.7425730988533,
38.4450656109111,
7.1,
11.7425730988533,
38.4450656109111,
5.9;

FenestrationSurface:Detailed,
window188,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
10.6199829131655,
37.1536733270396,
5.9,
10.6199829131655,
37.1536733270396,
7.1,
11.1419146100331,
37.7540870618433,
7.1,
11.1419146100331,
37.7540870618433,
5.9;

FenestrationSurface:Detailed,
window193,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
10.0193244244453,
36.4626947780867,
5.9,
10.0193244244453,
36.4626947780867,
7.1,
10.5412561213129,
37.0631085128905,
7.1,
10.5412561213129,
37.0631085128905,
5.9;

FenestrationSurface:Detailed,
window195,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
9.41866593572513,
35.7717162291339,
5.9,
9.41866593572513,
35.7717162291339,
7.1,
9.94059763259271,
36.3721299639376,
7.1,
9.94059763259271,
36.3721299639376,
5.9;

FenestrationSurface:Detailed,
window199,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
8.81800744700487,
35.080737680181,
5.9,
8.81800744700487,
35.080737680181,
7.1,
9.33993914387247,
35.6811514149847,
7.1,
9.33993914387247,
35.6811514149847,
5.9;

FenestrationSurface:Detailed,
window201,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
8.21734895828469,
34.3897591312282,
5.9,
8.21734895828469,
34.3897591312282,
7.1,
8.73928065515226,
34.9901728660319,
7.1,
8.73928065515226,
34.9901728660319,
5.9;

FenestrationSurface:Detailed,
window203,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
7.61669046956448,
33.6987805822754,
5.9,
7.61669046956448,
33.6987805822754,
7.1,
8.13862216643207,
34.2991943170791,
7.1,
8.13862216643207,
34.2991943170791,
5.9;

FenestrationSurface:Detailed,
window209,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
7.01603198084429,
33.0078020333226,
5.9,
7.01603198084429,
33.0078020333226,
7.1,
7.53796367771187,
33.6082157681263,
7.1,
7.53796367771187,
33.6082157681263,
5.9;

FenestrationSurface:Detailed,
window214,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(288),
,
0.50,
,
,
1,
4,
6.4153734920241,
32.3168234842547,
5.9,
6.4153734920241,
32.3168234842547,
7.1,
6.93730518889169,
32.9172372190584,
7.1,
6.93730518889169,
32.9172372190584,
5.9;

FenestrationSurface:Detailed,
window191,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
12.1493295434714,
38.9129853742334,
5.78,
12.6633386715049,
39.5042852361463,
5.78,
12.6633386715049,
39.5042852361463,
3.84,
12.1493295434714,
38.9129853742334,
3.84;

FenestrationSurface:Detailed,
window194,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
12.742065739598,
39.5948503680738,
5.78,
13.2560748676315,
40.1861502299868,
5.78,
13.2560748676315,
40.1861502299868,
3.84,
12.742065739598,
39.5948503680738,
3.84;

FenestrationSurface:Detailed,
window198,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
13.3348019356247,
40.2767153617992,
5.78,
13.8488110636581,
40.8680152237121,
5.78,
13.8488110636581,
40.8680152237121,
3.84,
13.3348019356247,
40.2767153617992,
3.84;

FenestrationSurface:Detailed,
window204,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
13.9275381316513,
40.9585803555246,
5.78,
14.4415472596848,
41.5498802174376,
5.78,
14.4415472596848,
41.5498802174376,
3.84,
13.9275381316513,
40.9585803555246,
3.84;

FenestrationSurface:Detailed,
window210,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
14.520274327678,
41.6404453492501,
5.78,
15.0342834557115,
42.231745211163,
5.78,
15.0342834557115,
42.231745211163,
3.84,
14.520274327678,
41.6404453492501,
3.84;

FenestrationSurface:Detailed,
window218,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
15.1130105237046,
42.3223103429754,
5.78,
15.6270196517381,
42.9136102048883,
5.78,
15.6270196517381,
42.9136102048883,
3.84,
15.1130105237046,
42.3223103429754,
3.84;

FenestrationSurface:Detailed,
window221,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
15.7057467197312,
43.0041753367008,
5.78,
16.2197558477647,
43.5954751986138,
5.78,
16.2197558477647,
43.5954751986138,
3.84,
15.7057467197312,
43.0041753367008,
3.84;

FenestrationSurface:Detailed,
window224,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
16.2984829157579,
43.6860403304263,
5.78,
16.8124920437914,
44.2773401923392,
5.78,
16.8124920437914,
44.2773401923392,
3.84,
16.2984829157579,
43.6860403304263,
3.84;

FenestrationSurface:Detailed,
window226,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
16.8912191118845,
44.3679053242667,
5.78,
17.405228239918,
44.9592051861796,
5.78,
17.405228239918,
44.9592051861796,
3.84,
16.8912191118845,
44.3679053242667,
3.84;

FenestrationSurface:Detailed,
window229,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
12.1493295434714,
38.9129853742334,
7.1,
12.6633386715049,
39.5042852361463,
7.1,
12.6633386715049,
39.5042852361463,
5.9,
12.1493295434714,
38.9129853742334,
5.9;

FenestrationSurface:Detailed,
window232,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
12.742065739598,
39.5948503680738,
7.1,
13.2560748676315,
40.1861502299868,
7.1,
13.2560748676315,
40.1861502299868,
5.9,
12.742065739598,
39.5948503680738,
5.9;

FenestrationSurface:Detailed,
window235,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
13.3348019356247,
40.2767153617992,
7.1,
13.8488110636581,
40.8680152237121,
7.1,
13.8488110636581,
40.8680152237121,
5.9,
13.3348019356247,
40.2767153617992,
5.9;

FenestrationSurface:Detailed,
window238,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
13.9275381316513,
40.9585803555246,
7.1,
14.4415472596848,
41.5498802174376,
7.1,
14.4415472596848,
41.5498802174376,
5.9,
13.9275381316513,
40.9585803555246,
5.9;

FenestrationSurface:Detailed,
window241,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
14.520274327678,
41.6404453492501,
7.1,
15.0342834557115,
42.231745211163,
7.1,
15.0342834557115,
42.231745211163,
5.9,
14.520274327678,
41.6404453492501,
5.9;

FenestrationSurface:Detailed,
window245,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
15.1130105237046,
42.3223103429754,
7.1,
15.6270196517381,
42.9136102048883,
7.1,
15.6270196517381,
42.9136102048883,
5.9,
15.1130105237046,
42.3223103429754,
5.9;

FenestrationSurface:Detailed,
window247,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
15.7057467197312,
43.0041753367008,
7.1,
16.2197558477647,
43.5954751986138,
7.1,
16.2197558477647,
43.5954751986138,
5.9,
15.7057467197312,
43.0041753367008,
5.9;

FenestrationSurface:Detailed,
window249,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
16.2984829157579,
43.6860403304263,
7.1,
16.8124920437914,
44.2773401923392,
7.1,
16.8124920437914,
44.2773401923392,
5.9,
16.2984829157579,
43.6860403304263,
5.9;

FenestrationSurface:Detailed,
window251,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(298),
,
0.50,
,
,
1,
4,
16.8912191118845,
44.3679053242667,
7.1,
17.405228239918,
44.9592051861796,
7.1,
17.405228239918,
44.9592051861796,
5.9,
16.8912191118845,
44.3679053242667,
5.9;

FenestrationSurface:Detailed,
window8,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
29.6816902677,
34.5259420285576,
5.88,
29.1648613979599,
33.9313984248689,
5.88,
29.1648613979599,
33.9313984248689,
3.9,
29.6816902677,
34.5259420285576,
3.9;

FenestrationSurface:Detailed,
window9,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
29.0861344602164,
33.8408334428915,
5.88,
28.5693055904763,
33.2462898392028,
5.88,
28.5693055904763,
33.2462898392028,
3.9,
29.0861344602164,
33.8408334428915,
3.9;

FenestrationSurface:Detailed,
window17,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
28.4905786528328,
33.1557248573403,
5.88,
27.9737497830927,
32.5611812536516,
5.88,
27.9737497830927,
32.5611812536516,
3.9,
28.4905786528328,
33.1557248573403,
3.9;

FenestrationSurface:Detailed,
window25,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
27.8950228454492,
32.4706162717893,
5.88,
27.3781939757091,
31.8760726681005,
5.88,
27.3781939757091,
31.8760726681005,
3.9,
27.8950228454492,
32.4706162717893,
3.9;

FenestrationSurface:Detailed,
window32,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
27.2994670380655,
31.7855076862381,
5.88,
26.7826381683254,
31.1909640825494,
5.88,
26.7826381683254,
31.1909640825494,
3.9,
27.2994670380655,
31.7855076862381,
3.9;

FenestrationSurface:Detailed,
window37,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
26.7039112306819,
31.100399100687,
5.88,
26.1870823609418,
30.5058554969983,
5.88,
26.1870823609418,
30.5058554969983,
3.9,
26.7039112306819,
31.100399100687,
3.9;

FenestrationSurface:Detailed,
window41,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
26.1083554232983,
30.4152905151359,
5.88,
25.5915265535582,
29.8207469114472,
5.88,
25.5915265535582,
29.8207469114472,
3.9,
26.1083554232983,
30.4152905151359,
3.9;

FenestrationSurface:Detailed,
window49,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
25.5127996159147,
29.7301819295848,
5.88,
24.9959707461746,
29.1356383258961,
5.88,
24.9959707461746,
29.1356383258961,
3.9,
25.5127996159147,
29.7301819295848,
3.9;

FenestrationSurface:Detailed,
window54,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
24.9172438084311,
29.0450733439187,
5.88,
24.400414938691,
28.45052974023,
5.88,
24.400414938691,
28.45052974023,
3.9,
24.9172438084311,
29.0450733439187,
3.9;

FenestrationSurface:Detailed,
window59,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
29.6816902677,
34.5259420285576,
7.1,
29.1648613979599,
33.9313984248689,
7.1,
29.1648613979599,
33.9313984248689,
6,
29.6816902677,
34.5259420285576,
6;

FenestrationSurface:Detailed,
window64,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
29.0861344602164,
33.8408334428915,
7.1,
28.5693055904763,
33.2462898392028,
7.1,
28.5693055904763,
33.2462898392028,
6,
29.0861344602164,
33.8408334428915,
6;

FenestrationSurface:Detailed,
window70,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
28.4905786528328,
33.1557248573403,
7.1,
27.9737497830927,
32.5611812536516,
7.1,
27.9737497830927,
32.5611812536516,
6,
28.4905786528328,
33.1557248573403,
6;

FenestrationSurface:Detailed,
window78,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
27.8950228454492,
32.4706162717893,
7.1,
27.3781939757091,
31.8760726681005,
7.1,
27.3781939757091,
31.8760726681005,
6,
27.8950228454492,
32.4706162717893,
6;

FenestrationSurface:Detailed,
window87,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
27.2994670380655,
31.7855076862381,
7.1,
26.7826381683254,
31.1909640825494,
7.1,
26.7826381683254,
31.1909640825494,
6,
27.2994670380655,
31.7855076862381,
6;

FenestrationSurface:Detailed,
window92,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
26.7039112306819,
31.100399100687,
7.1,
26.1870823609418,
30.5058554969983,
7.1,
26.1870823609418,
30.5058554969983,
6,
26.7039112306819,
31.100399100687,
6;

FenestrationSurface:Detailed,
window101,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
26.1083554232983,
30.4152905151359,
7.1,
25.5915265535582,
29.8207469114472,
7.1,
25.5915265535582,
29.8207469114472,
6,
26.1083554232983,
30.4152905151359,
6;

FenestrationSurface:Detailed,
window106,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
25.5127996159147,
29.7301819295848,
7.1,
24.9959707461746,
29.1356383258961,
7.1,
24.9959707461746,
29.1356383258961,
6,
25.5127996159147,
29.7301819295848,
6;

FenestrationSurface:Detailed,
window113,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(320),
,
0.50,
,
,
1,
4,
24.9172438084311,
29.0450733439187,
7.1,
24.400414938691,
28.45052974023,
7.1,
24.400414938691,
28.45052974023,
6,
24.9172438084311,
29.0450733439187,
6;

FenestrationSurface:Detailed,
window129,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(325),
,
0.50,
,
,
1,
4,
30.482082210284,
35.4466876327006,
5.88,
29.9572349870916,
34.8429199685223,
5.88,
29.9572349870916,
34.8429199685223,
3.9,
30.482082210284,
35.4466876327006,
3.9;

FenestrationSurface:Detailed,
window133,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(325),
,
0.50,
,
,
1,
4,
31.0856565169219,
36.1410204464672,
5.88,
30.5608092937295,
35.537252782289,
5.88,
30.5608092937295,
35.537252782289,
3.9,
31.0856565169219,
36.1410204464672,
3.9;

FenestrationSurface:Detailed,
window136,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(325),
,
0.50,
,
,
1,
4,
31.6892308235599,
36.8353532602338,
5.88,
31.1643836003675,
36.2315855960556,
5.88,
31.1643836003675,
36.2315855960556,
3.9,
31.6892308235599,
36.8353532602338,
3.9;

FenestrationSurface:Detailed,
window140,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(325),
,
0.50,
,
,
1,
4,
30.482082210284,
35.4466876327006,
6,
30.482082210284,
35.4466876327006,
7.1,
29.9572349870916,
34.8429199685223,
7.1,
29.9572349870916,
34.8429199685223,
6;

FenestrationSurface:Detailed,
window145,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(325),
,
0.50,
,
,
1,
4,
31.0856565169219,
36.1410204464672,
6,
31.0856565169219,
36.1410204464672,
7.1,
30.5608092937295,
35.537252782289,
7.1,
30.5608092937295,
35.537252782289,
6;

FenestrationSurface:Detailed,
window155,
Window,
Wermsdorf_Fenster_U_1_0,
Wall(325),
,
0.50,
,
,
1,
4,
31.6892308235599,
36.8353532602338,
6,
31.6892308235599,
36.8353532602338,
7.1,
31.1643836003675,
36.2315855960556,
7.1,
31.1643836003675,
36.2315855960556,
6;

Shading:Building:Detailed,
BuildingAltesWasserhaus,
Off,
4,
-4.12499999999999,
-25.3320000000001,
7.10000000000001,
-4.12499999999999,
-25.3320000000001,
0.0100000000000051,
-0.960000000000001,
-28.7040000000001,
0.0100000000000051,
-0.960000000000001,
-28.7040000000001,
7.10000000000001;

Shading:Building:Detailed,
BuildingAltesWasserhaus_1,
Off,
4,
-0.960000000000001,
-28.7040000000001,
7.10000000000001,
-0.960000000000001,
-28.7040000000001,
0.0100000000000051,
2.9565,
-25.0140000000001,
0.0100000000000051,
2.9565,
-25.0140000000001,
7.10000000000001;

Shading:Building:Detailed,
BuildingAltesWasserhaus_2,
Off,
4,
2.9565,
-25.0140000000001,
7.10000000000001,
2.9565,
-25.0140000000001,
0.0100000000000051,
-0.197999999999992,
-21.6585,
0.0100000000000051,
-0.197999999999993,
-21.6585,
7.10000000000001;

Shading:Building:Detailed,
BuildingAltesWasserhaus_3,
Off,
4,
-0.197999999999993,
-21.6585,
7.10000000000001,
-0.197999999999993,
-21.6585,
0.0100000000000051,
-4.12499999999999,
-25.3320000000001,
0.0100000000000051,
-4.12499999999999,
-25.3320000000001,
7.10000000000001;

Shading:Building:Detailed,
BuildingAltesWasserhaus_1_1,
Off,
4,
-0.197999999999993,
-21.6585,
7.10000000000001,
-4.12499999999999,
-25.3320000000001,
7.10000000000001,
-0.960000000000001,
-28.7040000000001,
7.10000000000001,
2.9565,
-25.0140000000001,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse,
Off,
4,
-108.4515,
-78.765,
7.10000000000001,
-108.4515,
-78.765,
0.0100000000000051,
-96.8055,
-92.5065,
0.0100000000000051,
-96.8055,
-92.5065,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_1,
Off,
4,
-96.8055,
-92.5065,
7.10000000000001,
-96.8055,
-92.5065,
0.0100000000000051,
-79.5572209365867,
-77.8833280774485,
0.0100000000000051,
-79.5572209365867,
-77.8833280774485,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_2,
Off,
4,
-75.5508791390615,
-74.4867327028998,
7.10000000000001,
-75.5508791390615,
-74.4867327028998,
0.0100000000000051,
-49.557,
-52.449,
0.0100000000000051,
-49.557,
-52.449,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_3,
Off,
4,
-78.0286054217618,
-76.5873606713912,
7.10000000000001,
-78.0286054217618,
-76.5873606713912,
4.51000000000001,
-75.5508791390615,
-74.4867327028998,
4.51000000000001,
-75.5508791390615,
-74.4867327028998,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_4,
Off,
4,
-90.7345194850962,
-63.7326555101752,
7.10000000000001,
-79.5572674970972,
-77.8833648543016,
7.10000000000001,
-79.5572674970972,
-77.8833648543016,
0.0100000000000051,
-90.7345194850962,
-63.7326555101752,
0.0100000000000051;

Shading:Building:Detailed,
BuildingRoterOchse_5,
Off,
4,
-90.7345194850962,
-63.7326555101752,
7.10000000000001,
-90.7345194850962,
-63.7326555101752,
0.0100000000000051,
-108.4515,
-78.765,
0.0100000000000051,
-108.4515,
-78.765,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_6,
Off,
4,
-88.7325,
-62.034,
7.10000000000001,
-88.7325,
-62.034,
4.51000000000001,
-90.7345194850962,
-63.7326555101752,
4.51000000000001,
-90.7345194850962,
-63.7326555101752,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_7,
Off,
4,
-88.7325,
-62.034,
7.10000000000001,
-88.7325,
-62.034,
0.0100000000000051,
-86.7197510124024,
-60.3489283359676,
0.0100000000000051,
-86.7197510124024,
-60.3489283359676,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_8,
Off,
4,
-86.7197510124024,
-60.3489283359676,
7.10000000000001,
-86.7197510124024,
-60.3489283359676,
0.0100000000000051,
-75.5508791390615,
-74.4867327028998,
0.0100000000000051,
-75.5508791390615,
-74.4867327028998,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_9,
Off,
4,
-49.557,
-52.449,
7.10000000000001,
-49.557,
-52.449,
0.0100000000000051,
-61.191,
-38.706,
0.0100000000000051,
-61.191,
-38.706,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_10,
Off,
4,
-61.191,
-38.706,
7.10000000000001,
-61.191,
-38.706,
0.0100000000000051,
-62.34,
-39.675,
0.0100000000000051,
-62.34,
-39.675,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_11,
Off,
4,
-62.34,
-39.675,
7.10000000000001,
-62.34,
-39.675,
0.0100000000000051,
-86.0175,
-59.7465,
0.0100000000000051,
-86.0175,
-59.7465,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_12,
Off,
4,
-86.0175,
-59.7465,
7.10000000000001,
-86.0175,
-59.7465,
0.0100000000000051,
-88.7325,
-62.034,
0.0100000000000051,
-88.7325,
-62.034,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_13,
Off,
4,
-90.7345194850962,
-63.7326555101752,
7.10000000000001,
-90.7345194850962,
-63.7326555101752,
4.51000000000001,
-79.5800442991389,
-77.854528794613,
4.51000000000001,
-79.5800442991389,
-77.854528794613,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_14,
Off,
4,
-79.5800442991389,
-77.854528794613,
7.10000000000001,
-79.5800442991389,
-77.854528794613,
4.51000000000001,
-78.0286054217618,
-76.5873606713912,
4.51000000000001,
-78.0286054217618,
-76.5873606713912,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_15,
Off,
4,
-75.5508791390615,
-74.4867327028998,
7.10000000000001,
-75.5508791390615,
-74.4867327028998,
4.51000000000001,
-86.7197510124024,
-60.3489283359676,
4.51000000000001,
-86.7197510124024,
-60.3489283359676,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_16,
Off,
4,
-86.7197510124024,
-60.3489283359676,
7.10000000000001,
-86.7197510124024,
-60.3489283359676,
4.51000000000001,
-88.7325,
-62.034,
4.51000000000001,
-88.7325,
-62.034,
7.10000000000001;

Shading:Building:Detailed,
BuildingRoterOchse_17,
Off,
7,
-49.557,
-52.449,
0.0100000000000051,
-96.8055,
-92.5065,
0.0100000000000051,
-108.4515,
-78.765,
0.0100000000000051,
-88.7325,
-62.034,
0.0100000000000051,
-86.0175,
-59.7465,
0.0100000000000051,
-62.34,
-39.675,
0.0100000000000051,
-61.191,
-38.706,
0.0100000000000051;

Shading:Building:Detailed,
BuildingRoterOchse_1_1,
Off,
7,
-96.8055,
-92.5065,
7.10000000000001,
-49.557,
-52.449,
7.10000000000001,
-61.191,
-38.706,
7.10000000000001,
-62.34,
-39.675,
7.10000000000001,
-86.0175,
-59.7465,
7.10000000000001,
-88.7325,
-62.034,
7.10000000000001,
-108.4515,
-78.765,
7.10000000000001;

Shading:Building:Detailed,
Building455,
Off,
4,
129.8115,
-52.983,
7.10000000000001,
129.8115,
-52.983,
0.0100000000000051,
124.902,
-40.7430000000001,
0.0100000000000051,
124.902,
-40.7430000000001,
7.10000000000001;

Shading:Building:Detailed,
Building455_1,
Off,
4,
124.902,
-40.7430000000001,
7.10000000000001,
124.902,
-40.7430000000001,
0.0100000000000051,
102.9795,
-54.6705,
0.0100000000000051,
102.9795,
-54.6705,
7.10000000000001;

Shading:Building:Detailed,
Building455_2,
Off,
4,
102.9795,
-54.6705,
7.10000000000001,
102.9795,
-54.6705,
0.0100000000000051,
118.1025,
-85.494,
0.0100000000000051,
118.1025,
-85.494,
7.10000000000001;

Shading:Building:Detailed,
Building455_3,
Off,
4,
118.1025,
-85.494,
7.10000000000001,
118.1025,
-85.494,
0.0100000000000051,
122.709,
-84.1920000000001,
0.0100000000000051,
122.709,
-84.1920000000001,
7.10000000000001;

Shading:Building:Detailed,
Building455_4,
Off,
4,
122.709,
-84.1920000000001,
7.10000000000001,
122.709,
-84.1920000000001,
0.0100000000000051,
122.8545,
-77.7135000000001,
0.0100000000000051,
122.8545,
-77.7135000000001,
7.10000000000001;

Shading:Building:Detailed,
Building455_5,
Off,
4,
122.8545,
-77.7135000000001,
7.10000000000001,
122.8545,
-77.7135000000001,
0.0100000000000051,
119.5335,
-69.7980000000001,
0.0100000000000051,
119.5335,
-69.7980000000001,
7.10000000000001;

Shading:Building:Detailed,
Building455_6,
Off,
4,
119.5335,
-69.7980000000001,
7.10000000000001,
119.5335,
-69.7980000000001,
0.0100000000000051,
133.7895,
-64.9050000000001,
0.0100000000000051,
133.7895,
-64.9050000000001,
7.10000000000001;

Shading:Building:Detailed,
Building455_7,
Off,
4,
133.7895,
-64.9050000000001,
7.10000000000001,
133.7895,
-64.9050000000001,
0.0100000000000051,
129.8115,
-52.983,
0.0100000000000051,
129.8115,
-52.983,
7.10000000000001;

Shading:Building:Detailed,
Building455_1_1,
Off,
8,
124.902,
-40.7430000000001,
7.10000000000001,
102.9795,
-54.6705,
7.10000000000001,
118.1025,
-85.494,
7.10000000000001,
122.709,
-84.1920000000001,
7.10000000000001,
122.8545,
-77.7135000000001,
7.10000000000001,
119.5335,
-69.7980000000001,
7.10000000000001,
133.7895,
-64.9050000000001,
7.10000000000001,
129.8115,
-52.983,
7.10000000000001;

Shading:Building:Detailed,
Building462,
Off,
4,
40.2525,
61.4145,
7.09999999999999,
40.2525,
61.4145,
0.00999999999999091,
62.8635,
80.016,
0.00999999999999091,
62.8635,
80.016,
7.09999999999999;

Shading:Building:Detailed,
Building462_1,
Off,
4,
62.8635,
80.016,
7.09999999999999,
62.8635,
80.016,
0.00999999999999091,
55.3755,
89.1165,
0.00999999999999091,
55.3755,
89.1165,
7.09999999999999;

Shading:Building:Detailed,
Building462_2,
Off,
4,
55.3755,
89.1165,
7.09999999999999,
55.3755,
89.1165,
0.00999999999999091,
32.7645,
70.515,
0.00999999999999091,
32.7645,
70.515,
7.09999999999999;

Shading:Building:Detailed,
Building462_3,
Off,
4,
32.7645,
70.515,
7.09999999999999,
32.7645,
70.515,
0.00999999999999091,
40.2525,
61.4145,
0.00999999999999091,
40.2525,
61.4145,
7.09999999999999;

Shading:Building:Detailed,
Building462_1_1,
Off,
4,
55.3755,
89.1165,
7.09999999999999,
32.7645,
70.515,
7.09999999999999,
40.2525,
61.4145,
7.09999999999999,
62.8635,
80.016,
7.09999999999999;

Shading:Building:Detailed,
Building497,
Off,
4,
-67.155,
103.3935,
7.09999999999999,
-67.155,
103.3935,
0.00999999999999091,
-79.1445,
99.036,
0.00999999999999091,
-79.1445,
99.036,
7.09999999999999;

Shading:Building:Detailed,
Building497_1,
Off,
4,
-79.1445,
99.036,
7.09999999999999,
-79.1445,
99.036,
0.00999999999999091,
-67.7505,
67.6095,
0.00999999999999091,
-67.7505,
67.6095,
7.09999999999999;

Shading:Building:Detailed,
Building497_2,
Off,
4,
-67.7505,
67.6095,
7.09999999999999,
-67.7505,
67.6095,
0.00999999999999091,
-55.7505,
71.9684999999999,
0.00999999999999091,
-55.7505,
71.9684999999999,
7.09999999999999;

Shading:Building:Detailed,
Building497_3,
Off,
4,
-55.7505,
71.9684999999999,
7.09999999999999,
-55.7505,
71.9684999999999,
0.00999999999999091,
-67.155,
103.3935,
0.00999999999999091,
-67.155,
103.3935,
7.09999999999999;

Shading:Building:Detailed,
Building497_1_1,
Off,
4,
-79.1445,
99.036,
7.09999999999999,
-67.7505,
67.6095,
7.09999999999999,
-55.7505,
71.9684999999999,
7.09999999999999,
-67.155,
103.3935,
7.09999999999999;

Shading:Building:Detailed,
Building500,
Off,
4,
53.9025,
177.1845,
7.09999999999999,
53.9025,
177.1845,
0.00999999999999091,
41.2035,
168.8175,
0.00999999999999091,
41.2035,
168.8175,
7.09999999999999;

Shading:Building:Detailed,
Building500_1,
Off,
4,
41.2035,
168.8175,
7.09999999999999,
41.2035,
168.8175,
0.00999999999999091,
61.7985,
137.5095,
0.00999999999999091,
61.7985,
137.5095,
7.09999999999999;

Shading:Building:Detailed,
Building500_2,
Off,
4,
61.7985,
137.5095,
7.09999999999999,
61.7985,
137.5095,
0.00999999999999091,
74.499,
145.875,
0.00999999999999091,
74.499,
145.875,
7.09999999999999;

Shading:Building:Detailed,
Building500_3,
Off,
4,
74.499,
145.875,
7.09999999999999,
74.499,
145.875,
0.00999999999999091,
53.9025,
177.1845,
0.00999999999999091,
53.9025,
177.1845,
7.09999999999999;

Shading:Building:Detailed,
Building500_1_1,
Off,
4,
53.9025,
177.1845,
7.09999999999999,
41.2035,
168.8175,
7.09999999999999,
61.7985,
137.5095,
7.09999999999999,
74.499,
145.875,
7.09999999999999;

Shading:Building:Detailed,
Building505,
Off,
4,
133.4355,
-35.0835,
7.10000000000001,
133.4355,
-35.0835,
0.0100000000000051,
124.902,
-40.7430000000001,
0.0100000000000051,
124.902,
-40.7430000000001,
7.10000000000001;

Shading:Building:Detailed,
Building505_1,
Off,
4,
124.902,
-40.7430000000001,
7.10000000000001,
124.902,
-40.7430000000001,
0.0100000000000051,
129.8115,
-52.983,
0.0100000000000051,
129.8115,
-52.983,
7.10000000000001;

Shading:Building:Detailed,
Building505_2,
Off,
4,
129.8115,
-52.983,
7.10000000000001,
129.8115,
-52.983,
0.0100000000000051,
139.107,
-50.1285,
0.0100000000000051,
139.107,
-50.1285,
7.10000000000001;

Shading:Building:Detailed,
Building505_3,
Off,
4,
139.107,
-50.1285,
7.10000000000001,
139.107,
-50.1285,
0.0100000000000051,
133.4355,
-35.0835,
0.0100000000000051,
133.4355,
-35.0835,
7.10000000000001;

Shading:Building:Detailed,
Building505_1_1,
Off,
4,
133.4355,
-35.0835,
7.10000000000001,
124.902,
-40.7430000000001,
7.10000000000001,
129.8115,
-52.983,
7.10000000000001,
139.107,
-50.1285,
7.10000000000001;

Shading:Building:Detailed,
Building509,
Off,
4,
30.6855,
100.5555,
7.09999999999999,
30.6855,
100.5555,
0.00999999999999091,
22.5075,
97.416,
0.00999999999999091,
22.5075,
97.416,
7.09999999999999;

Shading:Building:Detailed,
Building509_1,
Off,
4,
22.5075,
97.416,
7.09999999999999,
22.5075,
97.416,
0.00999999999999091,
28.9305,
80.568,
0.00999999999999091,
28.9305,
80.568,
7.09999999999999;

Shading:Building:Detailed,
Building509_2,
Off,
4,
28.9305,
80.568,
7.09999999999999,
28.9305,
80.568,
0.00999999999999091,
37.119,
83.673,
0.00999999999999091,
37.119,
83.673,
7.09999999999999;

Shading:Building:Detailed,
Building509_3,
Off,
4,
37.119,
83.673,
7.09999999999999,
37.119,
83.673,
0.00999999999999091,
30.6855,
100.5555,
0.00999999999999091,
30.6855,
100.5555,
7.09999999999999;

Shading:Building:Detailed,
Building509_1_1,
Off,
4,
30.6855,
100.5555,
7.09999999999999,
22.5075,
97.416,
7.09999999999999,
28.9305,
80.568,
7.09999999999999,
37.119,
83.673,
7.09999999999999;

Shading:Building:Detailed,
Building520,
Off,
4,
89.445,
93.2925,
7.09999999999999,
89.445,
93.2925,
0.00999999999999091,
79.074,
82.839,
0.00999999999999091,
79.074,
82.839,
7.09999999999999;

Shading:Building:Detailed,
Building520_1,
Off,
4,
79.074,
82.839,
7.09999999999999,
79.074,
82.839,
0.00999999999999091,
91.7205,
70.2809999999999,
0.00999999999999091,
91.7205,
70.2809999999999,
7.09999999999999;

Shading:Building:Detailed,
Building520_2,
Off,
4,
91.7205,
70.2809999999999,
7.09999999999999,
91.7205,
70.2809999999999,
0.00999999999999091,
102.102,
80.751,
0.00999999999999091,
102.102,
80.751,
7.09999999999999;

Shading:Building:Detailed,
Building520_3,
Off,
4,
102.102,
80.751,
7.09999999999999,
102.102,
80.751,
0.00999999999999091,
89.445,
93.2925,
0.00999999999999091,
89.445,
93.2925,
7.09999999999999;

Shading:Building:Detailed,
Building520_1_1,
Off,
4,
79.074,
82.839,
7.09999999999999,
91.7205,
70.2809999999999,
7.09999999999999,
102.102,
80.751,
7.09999999999999,
89.445,
93.2925,
7.09999999999999;

Shading:Building:Detailed,
Building538,
Off,
4,
-39.687,
231.171,
7.09999999999999,
-39.687,
231.171,
0.00999999999999091,
-52.983,
226.494,
0.00999999999999091,
-52.983,
226.494,
7.09999999999999;

Shading:Building:Detailed,
Building538_1,
Off,
4,
-52.983,
226.494,
7.09999999999999,
-52.983,
226.494,
0.00999999999999091,
-43.0395,
198.207,
0.00999999999999091,
-43.0395,
198.207,
7.09999999999999;

Shading:Building:Detailed,
Building538_2,
Off,
4,
-43.0395,
198.207,
7.09999999999999,
-43.0395,
198.207,
0.00999999999999091,
-29.7435,
202.8825,
0.00999999999999091,
-29.7435,
202.8825,
7.09999999999999;

Shading:Building:Detailed,
Building538_3,
Off,
4,
-29.7435,
202.8825,
7.09999999999999,
-29.7435,
202.8825,
0.00999999999999091,
-39.687,
231.171,
0.00999999999999091,
-39.687,
231.171,
7.09999999999999;

Shading:Building:Detailed,
Building538_1_1,
Off,
4,
-39.687,
231.171,
7.09999999999999,
-52.983,
226.494,
7.09999999999999,
-43.0395,
198.207,
7.09999999999999,
-29.7435,
202.8825,
7.09999999999999;

Shading:Building:Detailed,
Building545,
Off,
4,
-50.4765,
176.8335,
7.09999999999999,
-50.4765,
176.8335,
0.00999999999999091,
-23.2995,
186.351,
0.00999999999999091,
-23.2995,
186.351,
7.09999999999999;

Shading:Building:Detailed,
Building545_1,
Off,
4,
-23.2995,
186.351,
7.09999999999999,
-23.2995,
186.351,
0.00999999999999091,
-26.8515,
196.5045,
0.00999999999999091,
-26.8515,
196.5045,
7.09999999999999;

Shading:Building:Detailed,
Building545_2,
Off,
4,
-26.8515,
196.5045,
7.09999999999999,
-26.8515,
196.5045,
0.00999999999999091,
-54.027,
186.969,
0.00999999999999091,
-54.027,
186.969,
7.09999999999999;

Shading:Building:Detailed,
Building545_3,
Off,
4,
-54.027,
186.969,
7.09999999999999,
-54.027,
186.969,
0.00999999999999091,
-50.4765,
176.8335,
0.00999999999999091,
-50.4765,
176.8335,
7.09999999999999;

Shading:Building:Detailed,
Building545_1_1,
Off,
4,
-26.8515,
196.5045,
7.09999999999999,
-54.027,
186.969,
7.09999999999999,
-50.4765,
176.8335,
7.09999999999999,
-23.2995,
186.351,
7.09999999999999;

Shading:Building:Detailed,
Building548,
Off,
4,
115.1895,
-24.1125,
7.10000000000001,
115.1895,
-24.1125,
0.0100000000000051,
110.061,
-27.6360000000001,
0.0100000000000051,
110.061,
-27.6360000000001,
7.10000000000001;

Shading:Building:Detailed,
Building548_1,
Off,
4,
110.061,
-27.6360000000001,
7.10000000000001,
110.061,
-27.6360000000001,
0.0100000000000051,
112.1505,
-32.2605,
0.0100000000000051,
112.1505,
-32.2605,
7.10000000000001;

Shading:Building:Detailed,
Building548_2,
Off,
4,
112.1505,
-32.2605,
7.10000000000001,
112.1505,
-32.2605,
0.0100000000000051,
118.7715,
-36.7365000000001,
0.0100000000000051,
118.7715,
-36.7365000000001,
7.10000000000001;

Shading:Building:Detailed,
Building548_3,
Off,
4,
118.7715,
-36.7365000000001,
7.10000000000001,
118.7715,
-36.7365000000001,
0.0100000000000051,
107.2095,
-45.0855,
0.0100000000000051,
107.2095,
-45.0855,
7.10000000000001;

Shading:Building:Detailed,
Building548_4,
Off,
4,
107.2095,
-45.0855,
7.10000000000001,
107.2095,
-45.0855,
0.0100000000000051,
109.7685,
-49.0095,
0.0100000000000051,
109.7685,
-49.0095,
7.10000000000001;

Shading:Building:Detailed,
Building548_5,
Off,
4,
109.7685,
-49.0095,
7.10000000000001,
109.7685,
-49.0095,
0.0100000000000051,
129.216,
-35.784,
0.0100000000000051,
129.216,
-35.784,
7.10000000000001;

Shading:Building:Detailed,
Building548_6,
Off,
4,
129.216,
-35.784,
7.10000000000001,
129.216,
-35.784,
0.0100000000000051,
115.1895,
-24.1125,
0.0100000000000051,
115.1895,
-24.1125,
7.10000000000001;

Shading:Building:Detailed,
Building548_1_1,
Off,
7,
129.216,
-35.784,
7.10000000000001,
115.1895,
-24.1125,
7.10000000000001,
110.061,
-27.6360000000001,
7.10000000000001,
112.1505,
-32.2605,
7.10000000000001,
118.7715,
-36.7365000000001,
7.10000000000001,
107.2095,
-45.0855,
7.10000000000001,
109.7685,
-49.0095,
7.10000000000001;

Shading:Building:Detailed,
Building549,
Off,
4,
91.731,
-27.7695000000001,
7.10000000000001,
91.731,
-27.7695000000001,
0.0100000000000051,
84.159,
-17.9505,
0.0100000000000051,
84.159,
-17.9505,
7.10000000000001;

Shading:Building:Detailed,
Building549_1,
Off,
4,
84.159,
-17.9505,
7.10000000000001,
84.159,
-17.9505,
0.0100000000000051,
80.2635,
-21.1065,
0.0100000000000051,
80.2635,
-21.1065,
7.10000000000001;

Shading:Building:Detailed,
Building549_2,
Off,
4,
80.2635,
-21.1065,
7.10000000000001,
80.2635,
-21.1065,
0.0100000000000051,
101.4975,
-53.952,
0.0100000000000051,
101.4975,
-53.952,
7.10000000000001;

Shading:Building:Detailed,
Building549_3,
Off,
4,
101.4975,
-53.952,
7.10000000000001,
101.4975,
-53.952,
0.0100000000000051,
107.9205,
-50.112,
0.0100000000000051,
107.9205,
-50.112,
7.10000000000001;

Shading:Building:Detailed,
Building549_4,
Off,
4,
107.9205,
-50.112,
7.10000000000001,
107.9205,
-50.112,
0.0100000000000051,
101.7585,
-39.591,
0.0100000000000051,
101.7585,
-39.591,
7.10000000000001;

Shading:Building:Detailed,
Building549_5,
Off,
4,
101.7585,
-39.591,
7.10000000000001,
101.7585,
-39.591,
0.0100000000000051,
112.1505,
-32.2605,
0.0100000000000051,
112.1505,
-32.2605,
7.10000000000001;

Shading:Building:Detailed,
Building549_6,
Off,
4,
112.1505,
-32.2605,
7.10000000000001,
112.1505,
-32.2605,
0.0100000000000051,
110.061,
-27.6360000000001,
0.0100000000000051,
110.061,
-27.6360000000001,
7.10000000000001;

Shading:Building:Detailed,
Building549_7,
Off,
4,
110.061,
-27.6360000000001,
7.10000000000001,
110.061,
-27.6360000000001,
0.0100000000000051,
102.8865,
-17.6835,
0.0100000000000051,
102.8865,
-17.6835,
7.10000000000001;

Shading:Building:Detailed,
Building549_8,
Off,
4,
102.8865,
-17.6835,
7.10000000000001,
102.8865,
-17.6835,
0.0100000000000051,
91.731,
-27.7695000000001,
0.0100000000000051,
91.731,
-27.7695000000001,
7.10000000000001;

Shading:Building:Detailed,
Building549_1_1,
Off,
9,
80.2635,
-21.1065,
7.10000000000001,
101.4975,
-53.952,
7.10000000000001,
107.9205,
-50.112,
7.10000000000001,
101.7585,
-39.591,
7.10000000000001,
112.1505,
-32.2605,
7.10000000000001,
110.061,
-27.6360000000001,
7.10000000000001,
102.8865,
-17.6835,
7.10000000000001,
91.731,
-27.7695000000001,
7.10000000000001,
84.159,
-17.9505,
7.10000000000001;

Shading:Building:Detailed,
Building552,
Off,
4,
46.143,
106.35,
7.09999999999999,
46.143,
106.35,
0.00999999999999091,
39.501,
103.11,
0.00999999999999091,
39.501,
103.11,
7.09999999999999;

Shading:Building:Detailed,
Building552_1,
Off,
4,
39.501,
103.11,
7.09999999999999,
39.501,
103.11,
0.00999999999999091,
45.903,
89.9684999999999,
0.00999999999999091,
45.903,
89.9684999999999,
7.09999999999999;

Shading:Building:Detailed,
Building552_2,
Off,
4,
45.903,
89.9684999999999,
7.09999999999999,
45.903,
89.9684999999999,
0.00999999999999091,
52.545,
93.2085,
0.00999999999999091,
52.545,
93.2085,
7.09999999999999;

Shading:Building:Detailed,
Building552_3,
Off,
4,
52.545,
93.2085,
7.09999999999999,
52.545,
93.2085,
0.00999999999999091,
46.143,
106.35,
0.00999999999999091,
46.143,
106.35,
7.09999999999999;

Shading:Building:Detailed,
Building552_1_1,
Off,
4,
46.143,
106.35,
7.09999999999999,
39.501,
103.11,
7.09999999999999,
45.903,
89.9684999999999,
7.09999999999999,
52.545,
93.2085,
7.09999999999999;

Shading:Building:Detailed,
Building556,
Off,
4,
-101.151,
198.909,
7.09999999999999,
-101.151,
198.909,
0.00999999999999091,
-86.5395,
163.275,
0.00999999999999091,
-86.5395,
163.275,
7.09999999999999;

Shading:Building:Detailed,
Building556_1,
Off,
4,
-86.5395,
163.275,
7.09999999999999,
-86.5395,
163.275,
0.00999999999999091,
-69.5265,
170.238,
0.00999999999999091,
-69.5265,
170.238,
7.09999999999999;

Shading:Building:Detailed,
Building556_2,
Off,
4,
-69.5265,
170.238,
7.09999999999999,
-69.5265,
170.238,
0.00999999999999091,
-84.147,
205.905,
0.00999999999999091,
-84.147,
205.905,
7.09999999999999;

Shading:Building:Detailed,
Building556_3,
Off,
4,
-84.147,
205.905,
7.09999999999999,
-84.147,
205.905,
0.00999999999999091,
-101.151,
198.909,
0.00999999999999091,
-101.151,
198.909,
7.09999999999999;

Shading:Building:Detailed,
Building556_1_1,
Off,
4,
-84.147,
205.905,
7.09999999999999,
-101.151,
198.909,
7.09999999999999,
-86.5395,
163.275,
7.09999999999999,
-69.5265,
170.238,
7.09999999999999;

Shading:Building:Detailed,
Building563,
Off,
4,
-36.324,
161.421,
7.09999999999999,
-36.324,
161.421,
0.00999999999999091,
-25.6815,
165.345,
0.00999999999999091,
-25.6815,
165.345,
7.09999999999999;

Shading:Building:Detailed,
Building563_1,
Off,
4,
-25.6815,
165.345,
7.09999999999999,
-25.6815,
165.345,
0.00999999999999091,
-27.498,
170.2875,
0.00999999999999091,
-27.498,
170.2875,
7.09999999999999;

Shading:Building:Detailed,
Building563_2,
Off,
4,
-27.498,
170.2875,
7.09999999999999,
-27.498,
170.2875,
0.00999999999999091,
-38.142,
166.3635,
0.00999999999999091,
-38.142,
166.3635,
7.09999999999999;

Shading:Building:Detailed,
Building563_3,
Off,
4,
-38.142,
166.3635,
7.09999999999999,
-38.142,
166.3635,
0.00999999999999091,
-36.324,
161.421,
0.00999999999999091,
-36.324,
161.421,
7.09999999999999;

Shading:Building:Detailed,
Building563_1_1,
Off,
4,
-27.498,
170.2875,
7.09999999999999,
-38.142,
166.3635,
7.09999999999999,
-36.324,
161.421,
7.09999999999999,
-25.6815,
165.345,
7.09999999999999;

Shading:Building:Detailed,
Building576,
Off,
4,
-79.1445,
99.036,
7.09999999999999,
-79.1445,
99.036,
0.00999999999999091,
-67.155,
103.3935,
0.00999999999999091,
-67.155,
103.3935,
7.09999999999999;

Shading:Building:Detailed,
Building576_1,
Off,
4,
-67.155,
103.3935,
7.09999999999999,
-67.155,
103.3935,
0.00999999999999091,
-76.377,
128.8755,
0.00999999999999091,
-76.377,
128.8755,
7.09999999999999;

Shading:Building:Detailed,
Building576_2,
Off,
4,
-76.377,
128.8755,
7.09999999999999,
-76.377,
128.8755,
0.00999999999999091,
-88.3875,
124.518,
0.00999999999999091,
-88.3875,
124.518,
7.09999999999999;

Shading:Building:Detailed,
Building576_3,
Off,
4,
-88.3875,
124.518,
7.09999999999999,
-88.3875,
124.518,
0.00999999999999091,
-79.1445,
99.036,
0.00999999999999091,
-79.1445,
99.036,
7.09999999999999;

Shading:Building:Detailed,
Building576_1_1,
Off,
4,
-76.377,
128.8755,
7.09999999999999,
-88.3875,
124.518,
7.09999999999999,
-79.1445,
99.036,
7.09999999999999,
-67.155,
103.3935,
7.09999999999999;

Shading:Building:Detailed,
Building598,
Off,
4,
72.117,
95.028,
7.09999999999999,
72.117,
95.028,
0.00999999999999091,
82.7295,
112.7955,
0.00999999999999091,
82.7295,
112.7955,
7.09999999999999;

Shading:Building:Detailed,
Building598_1,
Off,
4,
82.7295,
112.7955,
7.09999999999999,
82.7295,
112.7955,
0.00999999999999091,
71.094,
119.742,
0.00999999999999091,
71.094,
119.742,
7.09999999999999;

Shading:Building:Detailed,
Building598_2,
Off,
4,
71.094,
119.742,
7.09999999999999,
71.094,
119.742,
0.00999999999999091,
60.4935,
101.9745,
0.00999999999999091,
60.4935,
101.9745,
7.09999999999999;

Shading:Building:Detailed,
Building598_3,
Off,
4,
60.4935,
101.9745,
7.09999999999999,
60.4935,
101.9745,
0.00999999999999091,
72.117,
95.028,
0.00999999999999091,
72.117,
95.028,
7.09999999999999;

Shading:Building:Detailed,
Building598_1_1,
Off,
4,
71.094,
119.742,
7.09999999999999,
60.4935,
101.9745,
7.09999999999999,
72.117,
95.028,
7.09999999999999,
82.7295,
112.7955,
7.09999999999999;

Shading:Building:Detailed,
Building600,
Off,
4,
-61.254,
146.292,
7.09999999999999,
-61.254,
146.292,
0.00999999999999091,
-47.5305,
109.8735,
0.00999999999999091,
-47.5305,
109.8735,
7.09999999999999;

Shading:Building:Detailed,
Building600_1,
Off,
4,
-47.5305,
109.8735,
7.09999999999999,
-47.5305,
109.8735,
0.00999999999999091,
-31.467,
115.935,
0.00999999999999091,
-31.467,
115.935,
7.09999999999999;

Shading:Building:Detailed,
Building600_2,
Off,
4,
-31.467,
115.935,
7.09999999999999,
-31.467,
115.935,
0.00999999999999091,
-45.1905,
152.3535,
0.00999999999999091,
-45.1905,
152.3535,
7.09999999999999;

Shading:Building:Detailed,
Building600_3,
Off,
4,
-45.1905,
152.3535,
7.09999999999999,
-45.1905,
152.3535,
0.00999999999999091,
-61.254,
146.292,
0.00999999999999091,
-61.254,
146.292,
7.09999999999999;

Shading:Building:Detailed,
Building600_1_1,
Off,
4,
-61.254,
146.292,
7.09999999999999,
-47.5305,
109.8735,
7.09999999999999,
-31.467,
115.935,
7.09999999999999,
-45.1905,
152.3535,
7.09999999999999;

Shading:Building:Detailed,
Building602,
Off,
4,
102.102,
80.751,
7.09999999999999,
102.102,
80.751,
0.00999999999999091,
91.7205,
70.2809999999999,
0.00999999999999091,
91.7205,
70.2809999999999,
7.09999999999999;

Shading:Building:Detailed,
Building602_1,
Off,
4,
91.7205,
70.2809999999999,
7.09999999999999,
91.7205,
70.2809999999999,
0.00999999999999091,
96.954,
65.1044999999999,
0.00999999999999091,
96.954,
65.1044999999999,
7.09999999999999;

Shading:Building:Detailed,
Building602_2,
Off,
4,
96.954,
65.1044999999999,
7.09999999999999,
96.954,
65.1044999999999,
0.00999999999999091,
107.325,
75.558,
0.00999999999999091,
107.325,
75.558,
7.09999999999999;

Shading:Building:Detailed,
Building602_3,
Off,
4,
107.325,
75.558,
7.09999999999999,
107.325,
75.558,
0.00999999999999091,
102.102,
80.751,
0.00999999999999091,
102.102,
80.751,
7.09999999999999;

Shading:Building:Detailed,
Building602_1_1,
Off,
4,
91.7205,
70.2809999999999,
7.09999999999999,
96.954,
65.1044999999999,
7.09999999999999,
107.325,
75.558,
7.09999999999999,
102.102,
80.751,
7.09999999999999;

Shading:Building:Detailed,
Building652,
Off,
4,
164.841,
-103.4115,
7.10000000000001,
164.841,
-103.4115,
0.0100000000000051,
147.378,
-108.069,
0.0100000000000051,
147.378,
-108.069,
7.10000000000001;

Shading:Building:Detailed,
Building652_1,
Off,
4,
147.378,
-108.069,
7.10000000000001,
147.378,
-108.069,
0.0100000000000051,
147.378,
-115.7175,
0.0100000000000051,
147.378,
-115.7175,
7.10000000000001;

Shading:Building:Detailed,
Building652_2,
Off,
4,
147.378,
-115.7175,
7.10000000000001,
147.378,
-115.7175,
0.0100000000000051,
166.668,
-109.6725,
0.0100000000000051,
166.668,
-109.6725,
7.10000000000001;

Shading:Building:Detailed,
Building652_3,
Off,
4,
166.668,
-109.6725,
7.10000000000001,
166.668,
-109.6725,
0.0100000000000051,
164.841,
-103.4115,
0.0100000000000051,
164.841,
-103.4115,
7.10000000000001;

Shading:Building:Detailed,
Building652_1_1,
Off,
4,
147.378,
-108.069,
7.10000000000001,
147.378,
-115.7175,
7.10000000000001,
166.668,
-109.6725,
7.10000000000001,
164.841,
-103.4115,
7.10000000000001;

Shading:Building:Detailed,
Building659,
Off,
4,
170.2095,
-118.857,
7.10000000000001,
170.2095,
-118.857,
0.0100000000000051,
166.668,
-109.6725,
0.0100000000000051,
166.668,
-109.6725,
7.10000000000001;

Shading:Building:Detailed,
Building659_1,
Off,
4,
166.668,
-109.6725,
7.10000000000001,
166.668,
-109.6725,
0.0100000000000051,
147.378,
-115.7175,
0.0100000000000051,
147.378,
-115.7175,
7.10000000000001;

Shading:Building:Detailed,
Building659_2,
Off,
4,
147.378,
-115.7175,
7.10000000000001,
147.378,
-115.7175,
0.0100000000000051,
150.24,
-125.4855,
0.0100000000000051,
150.24,
-125.4855,
7.10000000000001;

Shading:Building:Detailed,
Building659_3,
Off,
4,
150.24,
-125.4855,
7.10000000000001,
150.24,
-125.4855,
0.0100000000000051,
170.2095,
-118.857,
0.0100000000000051,
170.2095,
-118.857,
7.10000000000001;

Shading:Building:Detailed,
Building659_1_1,
Off,
4,
170.2095,
-118.857,
7.10000000000001,
166.668,
-109.6725,
7.10000000000001,
147.378,
-115.7175,
7.10000000000001,
150.24,
-125.4855,
7.10000000000001;

Shading:Building:Detailed,
Building743,
Off,
4,
33.975,
109.455,
7.09999999999999,
33.975,
109.455,
0.00999999999999091,
37.5375,
102.159,
0.00999999999999091,
37.5375,
102.159,
7.09999999999999;

Shading:Building:Detailed,
Building743_1,
Off,
4,
37.5375,
102.159,
7.09999999999999,
37.5375,
102.159,
0.00999999999999091,
39.501,
103.11,
0.00999999999999091,
39.501,
103.11,
7.09999999999999;

Shading:Building:Detailed,
Building743_2,
Off,
4,
39.501,
103.11,
7.09999999999999,
39.501,
103.11,
0.00999999999999091,
46.143,
106.35,
0.00999999999999091,
46.143,
106.35,
7.09999999999999;

Shading:Building:Detailed,
Building743_3,
Off,
4,
46.143,
106.35,
7.09999999999999,
46.143,
106.35,
0.00999999999999091,
42.5925,
113.6475,
0.00999999999999091,
42.5925,
113.6475,
7.09999999999999;

Shading:Building:Detailed,
Building743_4,
Off,
4,
42.5925,
113.6475,
7.09999999999999,
42.5925,
113.6475,
0.00999999999999091,
33.975,
109.455,
0.00999999999999091,
33.975,
109.455,
7.09999999999999;

Shading:Building:Detailed,
Building743_1_1,
Off,
5,
42.5925,
113.6475,
7.09999999999999,
33.975,
109.455,
7.09999999999999,
37.5375,
102.159,
7.09999999999999,
39.501,
103.11,
7.09999999999999,
46.143,
106.35,
7.09999999999999;

Shading:Building:Detailed,
Building773,
Off,
4,
166.7835,
-154.5555,
7.10000000000001,
166.7835,
-154.5555,
0.0100000000000051,
188.256,
-140.7975,
0.0100000000000051,
188.256,
-140.7975,
7.10000000000001;

Shading:Building:Detailed,
Building773_1,
Off,
4,
188.256,
-140.7975,
7.10000000000001,
188.256,
-140.7975,
0.0100000000000051,
181.812,
-130.728,
0.0100000000000051,
181.812,
-130.728,
7.10000000000001;

Shading:Building:Detailed,
Building773_2,
Off,
4,
181.812,
-130.728,
7.10000000000001,
181.812,
-130.728,
0.0100000000000051,
160.3395,
-144.504,
0.0100000000000051,
160.3395,
-144.504,
7.10000000000001;

Shading:Building:Detailed,
Building773_3,
Off,
4,
160.3395,
-144.504,
7.10000000000001,
160.3395,
-144.504,
0.0100000000000051,
166.7835,
-154.5555,
0.0100000000000051,
166.7835,
-154.5555,
7.10000000000001;

Shading:Building:Detailed,
Building773_1_1,
Off,
4,
181.812,
-130.728,
7.10000000000001,
160.3395,
-144.504,
7.10000000000001,
166.7835,
-154.5555,
7.10000000000001,
188.256,
-140.7975,
7.10000000000001;

Shading:Building:Detailed,
Building788,
Off,
4,
70.008,
42.129,
7.10000000000001,
70.008,
42.129,
0.0100000000000051,
74.895,
34.6305,
0.0100000000000051,
74.895,
34.6305,
7.10000000000001;

Shading:Building:Detailed,
Building788_1,
Off,
4,
74.895,
34.6305,
7.10000000000001,
74.895,
34.6305,
0.0100000000000051,
76.3575,
27.1335,
0.0100000000000051,
76.3575,
27.1335,
7.10000000000001;

Shading:Building:Detailed,
Building788_2,
Off,
4,
76.3575,
27.1335,
7.10000000000001,
76.3575,
27.1335,
0.0100000000000051,
93.873,
34.347,
0.0100000000000051,
93.873,
34.347,
7.10000000000001;

Shading:Building:Detailed,
Building788_3,
Off,
4,
93.873,
34.347,
7.10000000000001,
93.873,
34.347,
0.0100000000000051,
88.839,
39.8235,
0.0100000000000051,
88.839,
39.8235,
7.10000000000001;

Shading:Building:Detailed,
Building788_4,
Off,
4,
88.839,
39.8235,
7.10000000000001,
88.839,
39.8235,
0.0100000000000051,
93.936,
44.466,
0.0100000000000051,
93.936,
44.466,
7.10000000000001;

Shading:Building:Detailed,
Building788_5,
Off,
4,
93.936,
44.466,
7.10000000000001,
93.936,
44.466,
0.0100000000000051,
81.9555,
56.505,
0.00999999999999091,
81.9555,
56.505,
7.09999999999999;

Shading:Building:Detailed,
Building788_6,
Off,
4,
81.9555,
56.505,
7.09999999999999,
81.9555,
56.505,
0.00999999999999091,
70.008,
42.129,
0.0100000000000051,
70.008,
42.129,
7.10000000000001;

Shading:Building:Detailed,
Building788_1_1,
Off,
7,
81.9555,
56.505,
7.09999999999999,
70.008,
42.129,
7.10000000000001,
74.895,
34.6305,
7.10000000000001,
76.3575,
27.1335,
7.10000000000002,
93.873,
34.347,
7.10000000000001,
88.839,
39.8235,
7.10000000000001,
93.936,
44.466,
7.1;

Shading:Building:Detailed,
Building789,
Off,
4,
106.98,
46.3695,
0.0100000000000051,
120.651,
60.831,
0.00999999999999091,
120.651,
60.831,
7.09999999999999,
106.98,
46.3695,
7.10000000000001;

Shading:Building:Detailed,
Building789_1,
Off,
4,
120.651,
60.831,
7.09999999999999,
120.651,
60.831,
0.00999999999999091,
111.9405,
69.0795,
0.00999999999999091,
111.9405,
69.0795,
7.09999999999999;

Shading:Building:Detailed,
Building789_2,
Off,
4,
111.9405,
69.0795,
7.09999999999999,
111.9405,
69.0795,
0.00999999999999091,
98.2695,
54.6195,
0.00999999999999091,
98.2695,
54.6195,
7.09999999999999;

Shading:Building:Detailed,
Building789_3,
Off,
4,
98.2695,
54.6195,
7.09999999999999,
98.2695,
54.6195,
0.00999999999999091,
106.98,
46.3695,
0.0100000000000051,
106.98,
46.3695,
7.10000000000001;

Shading:Building:Detailed,
Building789_1_1,
Off,
4,
98.2695,
54.6195,
7.09999999999999,
106.98,
46.3695,
7.10000000000001,
120.651,
60.831,
7.09999999999999,
111.9405,
69.0795,
7.09999999999998;

Shading:Building:Detailed,
Building834,
Off,
4,
62.592,
20.8545,
7.10000000000001,
62.592,
20.8545,
0.0100000000000051,
63.366,
18.4005,
0.0100000000000051,
63.366,
18.4005,
7.10000000000001;

Shading:Building:Detailed,
Building834_1,
Off,
4,
63.366,
18.4005,
7.10000000000001,
63.366,
18.4005,
0.0100000000000051,
68.985,
20.187,
0.0100000000000051,
68.985,
20.187,
7.10000000000001;

Shading:Building:Detailed,
Building834_2,
Off,
4,
68.985,
20.187,
7.10000000000001,
68.985,
20.187,
0.0100000000000051,
68.211,
22.6424999999999,
0.0100000000000051,
68.211,
22.6424999999999,
7.10000000000001;

Shading:Building:Detailed,
Building834_3,
Off,
4,
68.211,
22.6424999999999,
7.10000000000001,
68.211,
22.6424999999999,
0.0100000000000051,
62.592,
20.8545,
0.0100000000000051,
62.592,
20.8545,
7.10000000000001;

Shading:Building:Detailed,
Building834_1_1,
Off,
4,
68.211,
22.6424999999999,
7.10000000000001,
62.592,
20.8545,
7.10000000000001,
63.366,
18.4005,
7.10000000000001,
68.985,
20.187,
7.10000000000001;

Shading:Building:Detailed,
Building838,
Off,
4,
-130.092,
130.9965,
7.09999999999999,
-130.092,
130.9965,
0.00999999999999091,
-147.063,
127.557,
0.00999999999999091,
-147.063,
127.557,
7.09999999999999;

Shading:Building:Detailed,
Building838_1,
Off,
4,
-147.063,
127.557,
7.09999999999999,
-147.063,
127.557,
0.00999999999999091,
-149.5485,
127.056,
0.00999999999999091,
-149.5485,
127.056,
7.09999999999999;

Shading:Building:Detailed,
Building838_2,
Off,
4,
-149.5485,
127.056,
7.09999999999999,
-149.5485,
127.056,
0.00999999999999091,
-142.416,
91.9065,
0.00999999999999091,
-142.416,
91.9065,
7.09999999999999;

Shading:Building:Detailed,
Building838_3,
Off,
4,
-142.416,
91.9065,
7.09999999999999,
-142.416,
91.9065,
0.00999999999999091,
-122.958,
95.8635,
0.00999999999999091,
-122.958,
95.8635,
7.09999999999999;

Shading:Building:Detailed,
Building838_4,
Off,
4,
-122.958,
95.8635,
7.09999999999999,
-122.958,
95.8635,
0.00999999999999091,
-130.092,
130.9965,
0.00999999999999091,
-130.092,
130.9965,
7.09999999999999;

Shading:Building:Detailed,
Building838_1_1,
Off,
5,
-142.416,
91.9065,
7.09999999999999,
-122.958,
95.8635,
7.09999999999999,
-130.092,
130.9965,
7.09999999999999,
-147.063,
127.557,
7.09999999999999,
-149.5485,
127.056,
7.09999999999999;

Shading:Building:Detailed,
Building860,
Off,
4,
-122.958,
95.8635,
7.09999999999999,
-122.958,
95.8635,
0.00999999999999091,
-142.416,
91.9065,
0.00999999999999091,
-142.416,
91.9065,
7.09999999999999;

Shading:Building:Detailed,
Building860_1,
Off,
4,
-142.416,
91.9065,
7.09999999999999,
-142.416,
91.9065,
0.00999999999999091,
-131.784,
39.5565,
0.0100000000000051,
-131.784,
39.5565,
7.10000000000001;

Shading:Building:Detailed,
Building860_2,
Off,
4,
-131.784,
39.5565,
7.10000000000001,
-131.784,
39.5565,
0.0100000000000051,
-112.326,
43.4984999999999,
0.0100000000000051,
-112.326,
43.4984999999999,
7.10000000000001;

Shading:Building:Detailed,
Building860_3,
Off,
4,
-112.326,
43.4984999999999,
7.10000000000001,
-112.326,
43.4984999999999,
0.0100000000000051,
-122.958,
95.8635,
0.00999999999999091,
-122.958,
95.8635,
7.09999999999999;

Shading:Building:Detailed,
Building860_1_1,
Off,
4,
-112.326,
43.4984999999999,
7.10000000000001,
-122.958,
95.8635,
7.09999999999999,
-142.416,
91.9065,
7.09999999999999,
-131.784,
39.5565,
7.10000000000001;

Shading:Building:Detailed,
Building865,
Off,
4,
-130.092,
130.9965,
7.09999999999999,
-130.092,
130.9965,
0.00999999999999091,
-133.7475,
148.998,
0.00999999999999091,
-133.7475,
148.998,
7.09999999999999;

Shading:Building:Detailed,
Building865_1,
Off,
4,
-133.7475,
148.998,
7.09999999999999,
-133.7475,
148.998,
0.00999999999999091,
-150.7185,
145.557,
0.00999999999999091,
-150.7185,
145.557,
7.09999999999999;

Shading:Building:Detailed,
Building865_2,
Off,
4,
-150.7185,
145.557,
7.09999999999999,
-150.7185,
145.557,
0.00999999999999091,
-147.063,
127.557,
0.00999999999999091,
-147.063,
127.557,
7.09999999999999;

Shading:Building:Detailed,
Building865_3,
Off,
4,
-147.063,
127.557,
7.09999999999999,
-147.063,
127.557,
0.00999999999999091,
-130.092,
130.9965,
0.00999999999999091,
-130.092,
130.9965,
7.09999999999999;

Shading:Building:Detailed,
Building865_1_1,
Off,
4,
-147.063,
127.557,
7.09999999999999,
-130.092,
130.9965,
7.09999999999999,
-133.7475,
148.998,
7.09999999999999,
-150.7185,
145.557,
7.09999999999999;

Shading:Building:Detailed,
Building893,
Off,
4,
-150.771,
32.4105,
7.10000000000001,
-150.771,
32.4105,
0.0100000000000051,
-159.21,
29.154,
0.0100000000000051,
-159.21,
29.154,
7.10000000000001;

Shading:Building:Detailed,
Building893_1,
Off,
4,
-159.21,
29.154,
7.10000000000001,
-159.21,
29.154,
0.0100000000000051,
-150.3015,
5.97750000000003,
0.0100000000000051,
-150.3015,
5.97750000000002,
7.10000000000001;

Shading:Building:Detailed,
Building893_2,
Off,
4,
-150.3015,
5.97750000000002,
7.10000000000001,
-150.3015,
5.97750000000002,
0.0100000000000051,
-141.852,
9.23400000000004,
0.0100000000000051,
-141.852,
9.23400000000004,
7.10000000000001;

Shading:Building:Detailed,
Building893_3,
Off,
4,
-141.852,
9.23400000000004,
7.10000000000001,
-141.852,
9.23400000000004,
0.0100000000000051,
-150.771,
32.4105,
0.0100000000000051,
-150.771,
32.4105,
7.10000000000001;

Shading:Building:Detailed,
Building893_1_1,
Off,
4,
-159.21,
29.154,
7.10000000000001,
-150.3015,
5.97750000000002,
7.10000000000001,
-141.852,
9.23400000000004,
7.10000000000001,
-150.771,
32.4105,
7.10000000000001;

Shading:Building:Detailed,
Building910,
Off,
4,
45.3915,
42.63,
7.10000000000001,
45.3915,
42.63,
0.0100000000000051,
50.8635,
37.2689999999999,
0.0100000000000051,
50.8635,
37.2689999999999,
7.10000000000001;

Shading:Building:Detailed,
Building910_1,
Off,
4,
50.8635,
37.2689999999999,
7.10000000000001,
50.8635,
37.2689999999999,
0.0100000000000051,
49.2135,
35.583,
0.0100000000000051,
49.2135,
35.583,
7.10000000000001;

Shading:Building:Detailed,
Building910_2,
Off,
4,
49.2135,
35.583,
7.10000000000001,
49.2135,
35.583,
0.0100000000000051,
53.5485,
31.3244999999999,
0.0100000000000051,
53.5485,
31.3244999999999,
7.10000000000001;

Shading:Building:Detailed,
Building910_3,
Off,
4,
53.5485,
31.3244999999999,
7.10000000000001,
53.5485,
31.3244999999999,
0.0100000000000051,
54.8955,
32.694,
0.0100000000000051,
54.8955,
32.694,
7.10000000000001;

Shading:Building:Detailed,
Building910_4,
Off,
4,
54.8955,
32.694,
7.10000000000001,
54.8955,
32.694,
0.0100000000000051,
61.203,
26.5155,
0.0100000000000051,
61.203,
26.5155,
7.10000000000001;

Shading:Building:Detailed,
Building910_5,
Off,
4,
61.203,
26.5155,
7.10000000000001,
61.203,
26.5155,
0.0100000000000051,
71.418,
36.9359999999999,
0.0100000000000051,
71.418,
36.9359999999999,
7.10000000000001;

Shading:Building:Detailed,
Building910_6,
Off,
4,
71.418,
36.9359999999999,
7.10000000000001,
71.418,
36.9359999999999,
0.0100000000000051,
55.3125,
52.7325,
0.0100000000000051,
55.3125,
52.7325,
7.10000000000001;

Shading:Building:Detailed,
Building910_7,
Off,
4,
55.3125,
52.7325,
7.10000000000001,
55.3125,
52.7325,
0.0100000000000051,
45.3915,
42.63,
0.0100000000000051,
45.3915,
42.63,
7.10000000000001;

Shading:Building:Detailed,
Building910_1_1,
Off,
8,
71.418,
36.9359999999999,
7.10000000000001,
55.3125,
52.7325,
7.10000000000001,
45.3915,
42.63,
7.10000000000001,
50.8635,
37.2689999999999,
7.10000000000001,
49.2135,
35.583,
7.10000000000001,
53.5485,
31.3244999999999,
7.10000000000001,
54.8955,
32.694,
7.10000000000001,
61.203,
26.5155,
7.10000000000001;

Shading:Building:Detailed,
Building917,
Off,
4,
-112.326,
43.4984999999999,
7.10000000000001,
-112.326,
43.4984999999999,
0.0100000000000051,
-131.784,
39.5565,
0.0100000000000051,
-131.784,
39.5565,
7.10000000000001;

Shading:Building:Detailed,
Building917_1,
Off,
4,
-131.784,
39.5565,
7.10000000000001,
-131.784,
39.5565,
0.0100000000000051,
-127.773,
19.77,
0.0100000000000051,
-127.773,
19.77,
7.10000000000001;

Shading:Building:Detailed,
Building917_2,
Off,
4,
-127.773,
19.77,
7.10000000000001,
-127.773,
19.77,
0.0100000000000051,
-108.315,
23.7105,
0.0100000000000051,
-108.315,
23.7105,
7.10000000000001;

Shading:Building:Detailed,
Building917_3,
Off,
4,
-108.315,
23.7105,
7.10000000000001,
-108.315,
23.7105,
0.0100000000000051,
-112.326,
43.4984999999999,
0.0100000000000051,
-112.326,
43.4984999999999,
7.10000000000001;

Shading:Building:Detailed,
Building917_1_1,
Off,
4,
-127.773,
19.77,
7.10000000000001,
-108.315,
23.7105,
7.10000000000001,
-112.326,
43.4984999999999,
7.10000000000001,
-131.784,
39.5565,
7.10000000000001;

Shading:Building:Detailed,
Building955,
Off,
4,
-116.2005,
-234.438,
7.10000000000002,
-116.2005,
-234.438,
0.0100000000000193,
-96.9945,
-208.089,
0.0100000000000193,
-96.9945,
-208.089,
7.10000000000002;

Shading:Building:Detailed,
Building955_1,
Off,
4,
-96.9945,
-208.089,
7.10000000000002,
-96.9945,
-208.089,
0.0100000000000193,
-77.652,
-181.539,
0.0100000000000193,
-77.652,
-181.539,
7.10000000000002;

Shading:Building:Detailed,
Building955_2,
Off,
4,
-77.652,
-181.539,
7.10000000000002,
-77.652,
-181.539,
0.0100000000000193,
-101.913,
-163.8735,
0.0100000000000051,
-101.913,
-163.8735,
7.10000000000001;

Shading:Building:Detailed,
Building955_3,
Off,
4,
-101.913,
-163.8735,
7.10000000000001,
-101.913,
-163.8735,
0.0100000000000051,
-140.4525,
-216.771,
0.0100000000000193,
-140.4525,
-216.771,
7.10000000000002;

Shading:Building:Detailed,
Building955_4,
Off,
4,
-140.4525,
-216.771,
7.10000000000002,
-140.4525,
-216.771,
0.0100000000000193,
-116.2005,
-234.438,
0.0100000000000193,
-116.2005,
-234.438,
7.10000000000002;

Shading:Building:Detailed,
Building955_1_1,
Off,
5,
-101.913,
-163.8735,
7.10000000000001,
-140.4525,
-216.771,
7.10000000000002,
-116.2005,
-234.438,
7.10000000000003,
-96.9945,
-208.089,
7.10000000000002,
-77.652,
-181.539,
7.10000000000002;

Shading:Building:Detailed,
Building956,
Off,
4,
-136.3065,
-7.39800000000002,
7.10000000000001,
-136.3065,
-7.39800000000002,
0.0100000000000051,
-128.274,
-22.2585,
0.0100000000000051,
-128.274,
-22.2585,
7.10000000000001;

Shading:Building:Detailed,
Building956_1,
Off,
4,
-128.274,
-22.2585,
7.10000000000001,
-128.274,
-22.2585,
0.0100000000000051,
-106.6965,
-10.6200000000001,
0.0100000000000051,
-106.6965,
-10.6200000000001,
7.10000000000001;

Shading:Building:Detailed,
Building956_2,
Off,
4,
-106.6965,
-10.6200000000001,
7.10000000000001,
-106.6965,
-10.6200000000001,
0.0100000000000051,
-102.927,
-17.6010000000001,
0.0100000000000051,
-102.927,
-17.6010000000001,
7.10000000000001;

Shading:Building:Detailed,
Building956_3,
Off,
4,
-102.927,
-17.6010000000001,
7.10000000000001,
-102.927,
-17.6010000000001,
0.0100000000000051,
-94.77,
-13.2090000000001,
0.0100000000000051,
-94.77,
-13.2090000000001,
7.10000000000001;

Shading:Building:Detailed,
Building956_4,
Off,
4,
-94.77,
-13.2090000000001,
7.10000000000001,
-94.77,
-13.2090000000001,
0.0100000000000051,
-98.55,
-6.21299999999997,
0.0100000000000051,
-98.55,
-6.21299999999997,
7.10000000000001;

Shading:Building:Detailed,
Building956_5,
Off,
4,
-98.55,
-6.21299999999997,
7.10000000000001,
-98.55,
-6.21299999999997,
0.0100000000000051,
-87.939,
-0.484500000000025,
0.0100000000000051,
-87.939,
-0.484500000000025,
7.10000000000001;

Shading:Building:Detailed,
Building956_6,
Off,
4,
-87.939,
-0.484500000000025,
7.10000000000001,
-87.939,
-0.484500000000025,
0.0100000000000051,
-95.97,
14.3924999999999,
0.0100000000000051,
-95.97,
14.3924999999999,
7.10000000000001;

Shading:Building:Detailed,
Building956_7,
Off,
4,
-95.97,
14.3924999999999,
7.10000000000001,
-95.97,
14.3924999999999,
0.0100000000000051,
-136.3065,
-7.39800000000003,
0.0100000000000051,
-136.3065,
-7.39800000000002,
7.10000000000001;

Shading:Building:Detailed,
Building956_1_1,
Off,
8,
-95.97,
14.3924999999999,
7.10000000000001,
-136.3065,
-7.39800000000002,
7.10000000000001,
-128.274,
-22.2585,
7.10000000000001,
-106.6965,
-10.6200000000001,
7.10000000000001,
-102.927,
-17.6010000000001,
7.10000000000001,
-94.77,
-13.2090000000001,
7.10000000000001,
-98.55,
-6.21299999999997,
7.10000000000001,
-87.939,
-0.484500000000025,
7.10000000000001;

Shading:Building:Detailed,
Building957,
Off,
4,
-86.0175,
-59.7465,
7.10000000000001,
-86.0175,
-59.7465,
0.0100000000000051,
-62.34,
-39.675,
0.0100000000000051,
-62.34,
-39.675,
7.10000000000001;

Shading:Building:Detailed,
Building957_1,
Off,
4,
-62.34,
-39.675,
7.10000000000001,
-62.34,
-39.675,
0.0100000000000051,
-74.5395,
-17.3325,
0.0100000000000051,
-74.5395,
-17.3325,
7.10000000000001;

Shading:Building:Detailed,
Building957_2,
Off,
4,
-74.5395,
-17.3325,
7.10000000000001,
-74.5395,
-17.3325,
0.0100000000000051,
-83.9595,
-22.443,
0.0100000000000051,
-83.9595,
-22.443,
7.10000000000001;

Shading:Building:Detailed,
Building957_3,
Off,
4,
-83.9595,
-22.443,
7.10000000000001,
-83.9595,
-22.443,
0.0100000000000051,
-73.6095,
-41.4780000000001,
0.0100000000000051,
-73.6095,
-41.4780000000001,
7.10000000000001;

Shading:Building:Detailed,
Building957_4,
Off,
4,
-73.6095,
-41.4780000000001,
7.10000000000001,
-73.6095,
-41.4780000000001,
0.0100000000000051,
-89.8395,
-55.221,
0.0100000000000051,
-89.8395,
-55.221,
7.10000000000001;

Shading:Building:Detailed,
Building957_5,
Off,
4,
-89.8395,
-55.221,
7.10000000000001,
-89.8395,
-55.221,
0.0100000000000051,
-86.0175,
-59.7465,
0.0100000000000051,
-86.0175,
-59.7465,
7.10000000000001;

Shading:Building:Detailed,
Building957_1_1,
Off,
6,
-62.34,
-39.675,
7.10000000000001,
-74.5395,
-17.3325,
7.10000000000001,
-83.9595,
-22.443,
7.10000000000001,
-73.6095,
-41.4780000000001,
7.10000000000001,
-89.8395,
-55.221,
7.10000000000001,
-86.0175,
-59.7465,
7.10000000000001;

Shading:Building:Detailed,
Building959,
Off,
4,
71.2605,
-74.5410000000001,
7.10000000000001,
71.2605,
-74.5410000000001,
0.0100000000000051,
71.0415,
-72.0195000000001,
0.0100000000000051,
71.0415,
-72.0195000000001,
7.10000000000001;

Shading:Building:Detailed,
Building959_1,
Off,
4,
71.0415,
-72.0195000000001,
7.10000000000001,
71.0415,
-72.0195000000001,
0.0100000000000051,
72.42,
-69.999,
0.0100000000000051,
72.42,
-69.999,
7.10000000000001;

Shading:Building:Detailed,
Building959_2,
Off,
4,
72.42,
-69.999,
7.10000000000001,
72.42,
-69.999,
0.0100000000000051,
74.7285,
-69.18,
0.0100000000000051,
74.7285,
-69.18,
7.10000000000001;

Shading:Building:Detailed,
Building959_3,
Off,
4,
74.7285,
-69.18,
7.10000000000001,
74.7285,
-69.18,
0.0100000000000051,
77.0685,
-69.8475,
0.0100000000000051,
77.0685,
-69.8475,
7.10000000000001;

Shading:Building:Detailed,
Building959_4,
Off,
4,
77.0685,
-69.8475,
7.10000000000001,
77.0685,
-69.8475,
0.0100000000000051,
78.582,
-71.835,
0.0100000000000051,
78.582,
-71.835,
7.10000000000001;

Shading:Building:Detailed,
Building959_5,
Off,
4,
78.582,
-71.835,
7.10000000000001,
78.582,
-71.835,
0.0100000000000051,
78.624,
-72.687,
0.0100000000000051,
78.624,
-72.687,
7.10000000000001;

Shading:Building:Detailed,
Building959_6,
Off,
4,
78.624,
-72.687,
7.10000000000001,
78.624,
-72.687,
0.0100000000000051,
79.668,
-72.4035,
0.0100000000000051,
79.668,
-72.4035,
7.10000000000001;

Shading:Building:Detailed,
Building959_7,
Off,
4,
79.668,
-72.4035,
7.10000000000001,
79.668,
-72.4035,
0.0100000000000051,
76.494,
-65.907,
0.0100000000000051,
76.494,
-65.907,
7.10000000000001;

Shading:Building:Detailed,
Building959_8,
Off,
4,
76.494,
-65.907,
7.10000000000001,
76.494,
-65.907,
0.0100000000000051,
71.9715,
-56.1390000000001,
0.0100000000000051,
71.9715,
-56.1390000000001,
7.10000000000001;

Shading:Building:Detailed,
Building959_9,
Off,
4,
71.9715,
-56.1390000000001,
7.10000000000001,
71.9715,
-56.1390000000001,
0.0100000000000051,
26.529,
-77.1615,
0.0100000000000051,
26.529,
-77.1615,
7.10000000000001;

Shading:Building:Detailed,
Building959_10,
Off,
4,
26.529,
-77.1615,
7.10000000000001,
26.529,
-77.1615,
0.0100000000000051,
19.7715,
-80.301,
0.0100000000000051,
19.7715,
-80.301,
7.10000000000001;

Shading:Building:Detailed,
Building959_11,
Off,
4,
19.7715,
-80.301,
7.10000000000001,
19.7715,
-80.301,
0.0100000000000051,
24.6705,
-96.114,
0.0100000000000051,
24.6705,
-96.114,
7.10000000000001;

Shading:Building:Detailed,
Building959_12,
Off,
4,
24.6705,
-96.114,
7.10000000000001,
24.6705,
-96.114,
0.0100000000000051,
33.6825,
-91.9395,
0.0100000000000051,
33.6825,
-91.9395,
7.10000000000001;

Shading:Building:Detailed,
Building959_13,
Off,
4,
33.6825,
-91.9395,
7.10000000000001,
33.6825,
-91.9395,
0.0100000000000051,
71.2605,
-74.5410000000001,
0.0100000000000051,
71.2605,
-74.5410000000001,
7.10000000000001;

Shading:Building:Detailed,
Building959_14,
Off,
4,
34.3651417366248,
-88.6044655731446,
7.10000000000001,
34.3651417366248,
-88.6044655731446,
0.0100000000000051,
30.6926389407967,
-90.311868218683,
0.0100000000000051,
30.6926389407967,
-90.311868218683,
7.10000000000001;

Shading:Building:Detailed,
Building959_15,
Off,
4,
30.6926389407967,
-90.311868218683,
7.10000000000001,
30.6926389407967,
-90.311868218683,
0.0100000000000051,
25.6975282084975,
-79.9009470395096,
0.0100000000000051,
25.6975282084975,
-79.9009470395096,
7.10000000000001;

Shading:Building:Detailed,
Building959_16,
Off,
4,
25.6975282084975,
-79.9009470395096,
7.10000000000001,
25.6975282084975,
-79.9009470395096,
0.0100000000000051,
29.2689876789654,
-77.991188460484,
0.0100000000000051,
29.2689876789654,
-77.991188460484,
7.10000000000001;

Shading:Building:Detailed,
Building959_17,
Off,
4,
29.2689876789654,
-77.991188460484,
7.10000000000001,
29.2689876789654,
-77.991188460484,
0.0100000000000051,
34.3651417366248,
-88.6044655731446,
0.0100000000000051,
34.3651417366248,
-88.6044655731446,
7.10000000000001;

Shading:Building:Detailed,
Building959_18,
Off,
4,
34.3651417366248,
-88.6044655731446,
7.10000000000001,
34.3651417366248,
-88.6044655731446,
4.51000000000001,
29.2689876789654,
-77.991188460484,
4.51000000000001,
29.2689876789654,
-77.991188460484,
7.10000000000001;

Shading:Building:Detailed,
Building959_19,
Off,
4,
29.2689876789654,
-77.991188460484,
7.10000000000001,
29.2689876789654,
-77.991188460484,
4.51000000000001,
25.6975282084975,
-79.9009470395096,
4.51000000000001,
25.6975282084975,
-79.9009470395096,
7.10000000000001;

Shading:Building:Detailed,
Building959_20,
Off,
4,
25.6975282084975,
-79.9009470395096,
7.10000000000001,
25.6975282084975,
-79.9009470395096,
4.51000000000001,
30.6926389407967,
-90.311868218683,
4.51000000000001,
30.6926389407967,
-90.311868218683,
7.10000000000001;

Shading:Building:Detailed,
Building959_21,
Off,
4,
30.6926389407967,
-90.311868218683,
7.10000000000001,
30.6926389407967,
-90.311868218683,
4.51000000000001,
34.3651417366248,
-88.6044655731446,
4.51000000000001,
34.3651417366248,
-88.6044655731446,
7.10000000000001;

Shading:Building:Detailed,
Building959_22,
Off,
14,
71.2605,
-74.5410000000001,
0.0100000000000051,
33.6825,
-91.9395,
0.0100000000000051,
24.6705,
-96.114,
0.0100000000000051,
19.7715,
-80.301,
0.0100000000000051,
26.529,
-77.1615,
0.0100000000000051,
71.9715,
-56.1390000000001,
0.0100000000000051,
76.494,
-65.907,
0.0100000000000051,
79.668,
-72.4035,
0.0100000000000051,
78.624,
-72.687,
0.0100000000000051,
78.582,
-71.835,
0.0100000000000051,
77.0685,
-69.8475,
0.0100000000000051,
74.7285,
-69.18,
0.0100000000000051,
72.42,
-69.999,
0.0100000000000051,
71.0415,
-72.0195000000001,
0.0100000000000051;

Shading:Building:Detailed,
Building959_1_1,
Off,
14,
71.9715,
-56.1390000000001,
7.10000000000001,
26.529,
-77.1615,
7.10000000000001,
19.7715,
-80.301,
7.10000000000001,
24.6705,
-96.114,
7.10000000000001,
33.6825,
-91.9395,
7.10000000000001,
71.2605,
-74.5410000000001,
7.10000000000001,
71.0415,
-72.0195000000001,
7.10000000000001,
72.42,
-69.999,
7.10000000000001,
74.7285,
-69.18,
7.10000000000001,
77.0685,
-69.8475,
7.10000000000001,
78.582,
-71.835,
7.10000000000001,
78.624,
-72.687,
7.10000000000001,
79.668,
-72.4035,
7.10000000000001,
76.494,
-65.907,
7.10000000000001;

Shading:Building:Detailed,
Building960,
Off,
4,
5.98500000000001,
-86.8635,
7.10000000000001,
5.98500000000001,
-86.8635,
0.0100000000000051,
7.66650000000001,
-92.274,
0.0100000000000051,
7.66650000000001,
-92.274,
7.10000000000001;

Shading:Building:Detailed,
Building960_1,
Off,
4,
7.66650000000001,
-92.274,
7.10000000000001,
7.66650000000001,
-92.274,
0.0100000000000051,
6.07950000000001,
-92.775,
0.0100000000000051,
6.07950000000001,
-92.775,
7.10000000000001;

Shading:Building:Detailed,
Building960_2,
Off,
4,
15.7815,
-118.356,
7.10000000000001,
15.7815,
-118.356,
0.0100000000000051,
14.1945,
-118.857,
0.0100000000000051,
14.1945,
-118.857,
7.10000000000001;

Shading:Building:Detailed,
Building960_3,
Off,
4,
6.07950000000001,
-92.775,
7.10000000000001,
6.07950000000001,
-92.775,
0.0100000000000051,
6.69600000000001,
-94.7610000000001,
0.0100000000000051,
6.69600000000001,
-94.7610000000001,
7.10000000000001;

Shading:Building:Detailed,
Building960_4,
Off,
4,
6.69600000000001,
-94.7610000000001,
7.10000000000001,
6.69600000000001,
-94.7610000000001,
0.0100000000000051,
8.283,
-94.26,
0.0100000000000051,
8.283,
-94.26,
7.10000000000001;

Shading:Building:Detailed,
Building960_5,
Off,
4,
8.283,
-94.26,
7.10000000000001,
8.283,
-94.26,
0.0100000000000051,
15.7815,
-118.356,
0.0100000000000051,
15.7815,
-118.356,
7.10000000000001;

Shading:Building:Detailed,
Building960_6,
Off,
4,
14.1945,
-118.857,
7.10000000000001,
14.1945,
-118.857,
0.0100000000000051,
14.904,
-121.1265,
0.0100000000000051,
14.904,
-121.1265,
7.10000000000001;

Shading:Building:Detailed,
Building960_7,
Off,
4,
14.904,
-121.1265,
7.10000000000001,
14.904,
-121.1265,
0.0100000000000051,
16.4925,
-120.6435,
0.0100000000000051,
16.4925,
-120.6435,
7.10000000000001;

Shading:Building:Detailed,
Building960_8,
Off,
4,
16.4925,
-120.6435,
7.10000000000001,
16.4925,
-120.6435,
0.0100000000000051,
30.414,
-165.393,
0.0100000000000051,
30.414,
-165.393,
7.10000000000001;

Shading:Building:Detailed,
Building960_9,
Off,
4,
30.414,
-165.393,
7.10000000000001,
30.414,
-165.393,
0.0100000000000051,
36.5025,
-185.0625,
0.0100000000000193,
36.5025,
-185.0625,
7.10000000000002;

Shading:Building:Detailed,
Building960_10,
Off,
4,
36.5025,
-185.0625,
7.10000000000002,
36.5025,
-185.0625,
0.0100000000000193,
50.8005,
-180.621,
0.0100000000000193,
50.8005,
-180.621,
7.10000000000002;

Shading:Building:Detailed,
Building960_11,
Off,
4,
50.8005,
-180.621,
0.0100000000000193,
24.6705,
-96.114,
0.0100000000000051,
24.6705,
-96.114,
7.10000000000001,
50.8005,
-180.621,
7.10000000000002;

Shading:Building:Detailed,
Building960_12,
Off,
4,
24.6705,
-96.114,
7.10000000000001,
24.6705,
-96.114,
0.0100000000000051,
19.7715,
-80.301,
0.0100000000000051,
19.7715,
-80.301,
7.10000000000001;

Shading:Building:Detailed,
Building960_13,
Off,
4,
19.7715,
-80.301,
7.10000000000001,
19.7715,
-80.301,
0.0100000000000051,
5.98500000000001,
-86.8635,
0.0100000000000051,
5.98500000000001,
-86.8635,
7.10000000000001;

Shading:Building:Detailed,
Building960_1_1,
Off,
14,
50.8005,
-180.621,
7.10000000000002,
24.6705,
-96.114,
7.10000000000001,
19.7715,
-80.301,
7.10000000000001,
5.98500000000001,
-86.8635,
7.1,
7.66650000000001,
-92.274,
7.1,
6.07950000000001,
-92.775,
7.1,
6.69600000000001,
-94.7610000000001,
7.1,
8.283,
-94.26,
7.1,
15.7815,
-118.356,
7.10000000000001,
14.1945,
-118.857,
7.10000000000001,
14.904,
-121.1265,
7.10000000000001,
16.4925,
-120.6435,
7.10000000000001,
30.414,
-165.393,
7.10000000000002,
36.5025,
-185.0625,
7.10000000000002;

Shading:Building:Detailed,
Building961,
Off,
4,
92.838,
-73.6215,
7.10000000000001,
92.838,
-73.6215,
0.0100000000000051,
91.773,
-69.381,
0.0100000000000051,
91.773,
-69.381,
7.10000000000001;

Shading:Building:Detailed,
Building961_1,
Off,
4,
91.773,
-69.381,
7.10000000000001,
91.773,
-69.381,
0.0100000000000051,
79.668,
-72.4035,
0.0100000000000051,
79.668,
-72.4035,
7.10000000000001;

Shading:Building:Detailed,
Building961_2,
Off,
4,
79.668,
-72.4035,
7.10000000000001,
79.668,
-72.4035,
0.0100000000000051,
78.624,
-72.687,
0.0100000000000051,
78.624,
-72.687,
7.10000000000001;

Shading:Building:Detailed,
Building961_3,
Off,
4,
78.624,
-72.687,
7.10000000000001,
78.624,
-72.687,
0.0100000000000051,
78.645,
-74.2725,
0.0100000000000051,
78.645,
-74.2725,
7.10000000000001;

Shading:Building:Detailed,
Building961_4,
Off,
4,
78.645,
-74.2725,
7.10000000000001,
78.645,
-74.2725,
0.0100000000000051,
77.277,
-76.2765,
0.0100000000000051,
77.277,
-76.2765,
7.10000000000001;

Shading:Building:Detailed,
Building961_5,
Off,
4,
77.277,
-76.2765,
7.10000000000001,
77.277,
-76.2765,
0.0100000000000051,
74.9685,
-77.145,
0.0100000000000051,
74.9685,
-77.145,
7.10000000000001;

Shading:Building:Detailed,
Building961_6,
Off,
4,
74.9685,
-77.145,
7.10000000000001,
74.9685,
-77.145,
0.0100000000000051,
84.327,
-125.202,
0.0100000000000051,
84.327,
-125.202,
7.10000000000001;

Shading:Building:Detailed,
Building961_7,
Off,
4,
84.327,
-125.202,
7.10000000000001,
84.327,
-125.202,
0.0100000000000051,
102.228,
-121.695,
0.0100000000000051,
102.228,
-121.695,
7.10000000000001;

Shading:Building:Detailed,
Building961_8,
Off,
4,
102.228,
-121.695,
7.10000000000001,
102.228,
-121.695,
0.0100000000000051,
100.233,
-111.459,
0.0100000000000051,
100.233,
-111.459,
7.10000000000001;

Shading:Building:Detailed,
Building961_9,
Off,
4,
100.233,
-111.459,
7.10000000000001,
100.233,
-111.459,
0.0100000000000051,
101.8725,
-111.1245,
0.0100000000000051,
101.8725,
-111.1245,
7.10000000000001;

Shading:Building:Detailed,
Building961_10,
Off,
4,
101.8725,
-111.1245,
7.10000000000001,
101.8725,
-111.1245,
0.0100000000000051,
101.4975,
-109.239,
0.0100000000000051,
101.4975,
-109.239,
7.10000000000001;

Shading:Building:Detailed,
Building961_11,
Off,
4,
101.4975,
-109.239,
7.10000000000001,
101.4975,
-109.239,
0.0100000000000051,
111.0735,
-107.3685,
0.0100000000000051,
111.0735,
-107.3685,
7.10000000000001;

Shading:Building:Detailed,
Building961_12,
Off,
4,
111.0735,
-107.3685,
7.10000000000001,
111.0735,
-107.3685,
0.0100000000000051,
105.7785,
-80.2515000000001,
0.0100000000000051,
105.7785,
-80.2515000000001,
7.10000000000001;

Shading:Building:Detailed,
Building961_13,
Off,
4,
105.7785,
-80.2515000000001,
7.10000000000001,
105.7785,
-80.2515000000001,
0.0100000000000051,
96.201,
-82.1205,
0.0100000000000051,
96.201,
-82.1205,
7.10000000000001;

Shading:Building:Detailed,
Building961_14,
Off,
4,
96.201,
-82.1205,
7.10000000000001,
96.201,
-82.1205,
0.0100000000000051,
95.868,
-80.418,
0.0100000000000051,
95.868,
-80.418,
7.10000000000001;

Shading:Building:Detailed,
Building961_15,
Off,
4,
95.868,
-80.418,
7.10000000000001,
95.868,
-80.418,
0.0100000000000051,
94.2285,
-80.7525000000001,
0.0100000000000051,
94.2285,
-80.7525000000001,
7.10000000000001;

Shading:Building:Detailed,
Building961_16,
Off,
4,
94.2285,
-80.7525000000001,
7.10000000000001,
94.2285,
-80.7525000000001,
0.0100000000000051,
92.838,
-73.6215,
0.0100000000000051,
92.838,
-73.6215,
7.10000000000001;

Shading:Building:Detailed,
Building961_1_1,
Off,
17,
74.9685,
-77.145,
7.10000000000001,
84.327,
-125.202,
7.10000000000001,
102.228,
-121.695,
7.10000000000001,
100.233,
-111.459,
7.10000000000001,
101.8725,
-111.1245,
7.10000000000001,
101.4975,
-109.239,
7.10000000000001,
111.0735,
-107.3685,
7.10000000000001,
105.7785,
-80.2515000000001,
7.10000000000001,
96.201,
-82.1205,
7.10000000000001,
95.868,
-80.418,
7.10000000000001,
94.2285,
-80.7525000000001,
7.10000000000001,
92.838,
-73.6215,
7.10000000000001,
91.773,
-69.381,
7.10000000000001,
79.668,
-72.4035,
7.10000000000001,
78.624,
-72.687,
7.10000000000001,
78.645,
-74.2725,
7.10000000000001,
77.277,
-76.2765,
7.10000000000001;

Material,
Sand_und_Kies_50mm_1,
MediumRough,
0.0499999970197678,
2,
1950,
1045,
0.9,
0.6,
0.6;

Material,
Schaumglas__100mm_1,
Rough,
0.100000001490116,
0.0599999986588955,
130,
850,
0.001,
0.001,
0.001;

Material,
Beton_armiert_(mit_2__Stahl)_3000mm_1,
Rough,
3,
2.5,
2400,
1000,
0.001,
0.001,
0.001;

Material,
ISOVER_EPS_035_Fassadendaemmplatte_100mm_1,
Rough,
0.100000001490116,
0.0350000001490116,
25,
1450,
0.001,
0.001,
0.001;

Material,
Zementestrich_DIN_EN_ISO_137912012-08_80mm_1,
Rough,
0.0799999982118607,
1.39999997615814,
2000,
850,
0.001,
0.001,
0.001;

Material,
Fliesen_mit_Moertel_10mm_1,
MediumRough,
0.00999999977648258,
1,
2000,
900,
0.9,
0.6,
0.6;

Material,
Kalkzementputz_II_20mm_1,
MediumRough,
0.0199999995529652,
0.800000011920929,
1900,
900,
0.9,
0.6,
0.6;

Material,
Ytong_Mineralschaum_Multipor_2004_280mm_1,
Rough,
0.280000001192093,
0.0483000017702579,
115.199996948242,
1292.34997558594,
0.001,
0.001,
0.001;

Material,
Kalksandstein_240mm_1,
Rough,
0.239999994635582,
0.778699994087219,
1754.61999511719,
850,
0.001,
0.001,
0.001;

Material,
Kalkzementputz_II_2_25mm,
MediumRough,
0.0249999985098839,
0.800000011920929,
1900,
900,
0.9,
0.6,
0.6;

Material,
Kalkstein__extra_weich_165mm_1,
Rough,
0.16499999165535,
0.850000023841858,
1600,
1000,
0.001,
0.001,
0.001;

Material,
Dachziegel_Ton_10mm_1,
MediumRough,
0.00999999977648258,
1,
2000,
800,
0.9,
0.6,
0.6;

Material,
Beton_armiert_(mit_2__Stahl)_1_300mm,
MediumRough,
0.299999982118607,
2.5,
2400,
1000,
0.9,
0.6,
0.6;

Material,
Kalkstein__extra_weich_6_270mm,
Rough,
0.269999980926514,
0.850000023841858,
1600,
1000,
0.001,
0.001,
0.001;

Material,
ISOVER_EPS_035_Fassadendaemmplatte_5_210mm,
MediumRough,
0.209999993443489,
0.0350000001490116,
25,
1450,
0.9,
0.6,
0.6;

Material,
Beton_armiert_(mit_2__Stahl)_14_3000mm,
MediumRough,
3,
2.5,
2400,
1000,
0.9,
0.6,
0.6;

Material,
Dachziegel_Ton_197_20mm,
MediumRough,
0.0199999995529652,
1,
2000,
800,
0.9,
0.6,
0.6;

Material,
Fichtenholz_SW_Radial_50mm_1,
Rough,
0.0499999970197678,
0.129832997918129,
519.919006347656,
1188.67004394531,
0.001,
0.001,
0.001;

Material,
Mineralwolle_WLG035_200mm_1,
Rough,
0.199999988079071,
0.0350000001490116,
20,
830,
0.001,
0.001,
0.001;

Material,
Gipskartonplatte_II_25mm_1,
MediumRough,
0.0249999985098839,
0.25,
900,
1000,
0.9,
0.6,
0.6;

WindowMaterial:SimpleGlazingSystem,
Wermsdorf_Fenster_U_1_0,
1,
0.5;

Construction,
Wermsdorf_Bodenplatte_U_0_216,
Sand_und_Kies_50mm_1,
Schaumglas__100mm_1,
Beton_armiert_(mit_2__Stahl)_3000mm_1,
ISOVER_EPS_035_Fassadendaemmplatte_100mm_1,
Zementestrich_DIN_EN_ISO_137912012-08_80mm_1,
Fliesen_mit_Moertel_10mm_1;

Construction,
Wermsdorf_Aussenwand_U_0_158,
Kalkzementputz_II_20mm_1,
Ytong_Mineralschaum_Multipor_2004_280mm_1,
Kalksandstein_240mm_1,
Kalkzementputz_II_20mm_1;

Construction,
Wermsdorf_Fenster_U_1_0,
Wermsdorf_Fenster_U_1_0;

Construction,
Wermsdorf_Innenwand_15cm_U_1_94,
Kalkzementputz_II_2_25mm,
Kalkstein__extra_weich_165mm_1,
Kalkzementputz_II_2_25mm;

Construction,
Wermsdorf_Innendecke_39cm_U_2_24,
Dachziegel_Ton_10mm_1,
Zementestrich_DIN_EN_ISO_137912012-08_80mm_1,
Beton_armiert_(mit_2__Stahl)_1_300mm;

Construction,
Wermsdorf_Innenwand_24cm_U_1_56,
Kalkzementputz_II_2_25mm,
Kalkstein__extra_weich_6_270mm,
Kalkzementputz_II_2_25mm;

Construction,
Wermsdorf_Innendecke_39cm_U_2_24_REV_,
Beton_armiert_(mit_2__Stahl)_1_300mm,
Zementestrich_DIN_EN_ISO_137912012-08_80mm_1,
Dachziegel_Ton_10mm_1;

Construction,
Wermsdorf_Flachdach_U_0_134,
ISOVER_EPS_035_Fassadendaemmplatte_5_210mm,
Beton_armiert_(mit_2__Stahl)_14_3000mm;

Construction,
Wermsdorf_Walmdach_U_0_157,
Dachziegel_Ton_197_20mm,
Fichtenholz_SW_Radial_50mm_1,
Fichtenholz_SW_Radial_50mm_1,
Mineralwolle_WLG035_200mm_1,
Gipskartonplatte_II_25mm_1;

SurfaceProperty:ConvectionCoefficients,
GroundFloor,
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(3),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(7)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(1),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(5)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(1)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(4)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(118)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(7)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(126)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(7)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(124)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(1)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(1)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(2),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(11),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(10)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(9)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(15)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(2)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(3),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(17),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(14)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(6)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(16)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(16)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(8)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(15)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(13)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(130)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(3)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(4),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(4),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(18)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(18)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(147)_9,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(19)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(19)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(95)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(20)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(21)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(5),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(22),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(25),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(26),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(27),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(23)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(23)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(5)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(6),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(31),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(30)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(30)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(108)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(6)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(14)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(7),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(35),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(32)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(24)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(34)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(28)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(7)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(8),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(38)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(19)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(37)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(8)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(8)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(5)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(8)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(2)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(9),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(43),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(41)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(163)_9,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(42)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(42)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(170)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(42)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(45)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(9)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(9)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(12)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(10),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(44)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(171)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(10)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(10)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(21)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(11),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(51)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(47)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(11)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(49)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(49)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(181)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(49)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(162)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(11)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(15)_11,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(12),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(52),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(53),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(54),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(57),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(56)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(56)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(131)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(56)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(12)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(55)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(55)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(94)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(12)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(12)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(1)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(13),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(58),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(61)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(23)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(59)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(144)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(13)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(13)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(8)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(14),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(62),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(68),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(14)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(67)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(67)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(148)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(67)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(67)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(67)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(89)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(67)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(21)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(63)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(75)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(69)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(64)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(64)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(151)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(65)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(66)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(165)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(14)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(17)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(14)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(15),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(70),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(76),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(78),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(79),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(75)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(75)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(152)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(77)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(71)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(84)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(72)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(72)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(155)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(73)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(74)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(153)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(15)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(15)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(15)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(18)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(15)_8,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(16),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(85),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(87),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(84)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(86)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(84)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(156)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(80)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(80)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(80)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(103)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(80)_8,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(99)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(81)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(81)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(159)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(82)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(83)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(157)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(16)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(16)_7,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(16)_8,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(16)_9,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(16)_10,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(19)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(17),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(88),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(90)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(20)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(18),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(95)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(95)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(95)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(91)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(92)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(37)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(93)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(133)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(18)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(18)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(6)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(18)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(4)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(19),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(96),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(97),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(19)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(19)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(10)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(20),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(101),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(103)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(103)_7,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(103)_8,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(160)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(100)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(98)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(20)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(20)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(16)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(21),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(107),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(104)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(104)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(104)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(110)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(106)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(40)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(21)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(21)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(11)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(22),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(111),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(108)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(22)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(22)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(20)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(22)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(23),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(112),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(115),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(116),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(117),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(114)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(23)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(24),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(121),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(118)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(118)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(2)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(120)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(113)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(25),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(123),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(125),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(127),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(129),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(132),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(134),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(137),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(139),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(141),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(143),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(145),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(122)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(122)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(122)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(119)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(122)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(114)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(122)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(7)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(126)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(126)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(13)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(128)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(13)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(135)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(135)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(36)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(131)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(144)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(144)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(133)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(133)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(25)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(25)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(25)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(25)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(3)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(25)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(13)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(26),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(147)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(147)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(147)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(144)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(147)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(142)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(147)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(140)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(147)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(138)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(147)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(136)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(147)_8,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(39)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(149)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(149)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(149)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(33)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(149)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(149)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(109)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(149)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(29)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(149)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(23)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(146)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(60)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(148)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(148)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(148)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(164)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(26)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(26)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(27),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(163)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(163)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(162)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(153)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(157)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(156)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(163)_10,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(163)_11,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(163)_12,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(48)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(163)_13,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(46)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(163)_14,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(105)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(27)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(27)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(15)_19,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(27)_8,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(27)_9,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(152)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(150)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(65)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(150)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(165)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(154)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(73)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(154)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(153)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(158)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(82)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(158)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(157)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(27)_10,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(22)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(28),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(168),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(169),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(28)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(167)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(102)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(166)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(183)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(28)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(23)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(29),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(173),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(29)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(171)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(171)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(50)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(29)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(15)_16,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(29)_7,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
GroundFloor(30),
Inside,
Value,
8,
,
,
Outside,
Value,
1000,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(174),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(175),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(176),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(177),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(178),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(179),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(180),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(184),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(185),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(182)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(161)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(181)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(181)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(172)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(30)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(30)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(15)_15,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(30)_8,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(183)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(189),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(3)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(186)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(192)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(188)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(219)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(190),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(193),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(192)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(192)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(247)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(191)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(209)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(199),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(200),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(33)_1,
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(195)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(195)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(19)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(194)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(194)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(20)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(2)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(2)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(17)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(2)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(18)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(197)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(197)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(215)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(197)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(211)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(198)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(207)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(33)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(33)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(27)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(33)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(26)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(202)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(242)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(204)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(214)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(205)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(243)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(34)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(34)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(25)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(206),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(4)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(4)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(25)_10,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(209)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(209)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(242)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(207)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(207)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(214)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(208)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(203)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(35)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(35)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(28)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(5)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(5)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(5)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(25)_9,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(5)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(18)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(6)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(6)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(25)_8,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(214)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(216)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(210)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(37)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(37)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(27)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(218),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(221),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(7)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(24)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(7)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(25)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(7)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(23)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(7)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(1)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(219)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(219)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(245)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(7)_7,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(7)_8,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(225),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(8)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(26)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(8)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(25)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(222)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(220)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(223)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(223)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(223)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(301)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(224)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(226)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(8)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(8)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(228),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(229),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(9)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(26)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(9)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(13)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(9)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(7)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(9)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(5)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(226)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(226)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(300)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(227)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(227)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(309)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(227)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(248)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(9)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(9)_7,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(230),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(231),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(41),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(10)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(233)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(291)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(236),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(42),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(11)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(237)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(237)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(250)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(234)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(256)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(241),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(43),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(12)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(238)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(235)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(13)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(13)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(246)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(187)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(247)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(242)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(242)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(243)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(243)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(243)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(243)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(217)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(243)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(213)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(245)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(245)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(223)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(251),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(252),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(253),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(45)_1,
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(14)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(14)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(22)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(14)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(7)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(250)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(249)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(308)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(249)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(306)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(249)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(304)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(45)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(24)_9,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(254),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(266),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(267),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(46),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(15)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(256)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(256)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(261)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(262)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(265)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(257)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(257)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(303)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(15)_12,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(15)_13,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(15)_14,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(15)_17,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(15)_18,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(256)_8,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(256)_9,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(311)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(256)_10,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(239)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(255)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(255)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(312)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(258)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(258)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(276)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(259)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(260)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(274)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(261)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(285)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(262)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(262)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(284)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(263)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(263)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(283)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(264)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(282)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(265)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(265)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(315)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(265)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(295)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(269),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(47),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(268)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(232)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(271)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(271)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(319)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(272),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(278),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(48),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(17)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(277)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(277)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(303)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(277)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(277)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(277)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(201)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(277)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(21)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(17)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(17)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(275)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(259)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(275)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(274)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(273)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(285)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(279)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(280),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(286),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(288),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(49),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(18)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(18)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(285)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(283)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(282)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(289)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(287)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(290),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(296),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(298),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(50),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(19)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(19)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(291)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(299)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(291)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(271)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(295)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(295)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(281)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(297)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(292)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(292)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(318)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(293)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(294)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(316)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(305),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(307),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(51)_1,
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(302)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(302)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(302)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(302)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(244)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(302)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(212)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(302)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(196)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(302)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(18)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(20)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(20)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(26)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(300)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(309)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(303)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(313),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(52),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(21)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(21)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(29)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(21)_8,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(11)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(310)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(240)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(314),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(320),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(53),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(319)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(316)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(22)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(22)_7,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(22)_8,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(30)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(321)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(319)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(322)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(317)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(293)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(317)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(316)_4,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(324),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(325),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(54),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(23)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(323)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(270)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(55),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(56),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(326),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(327),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(328),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(329),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(330),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(331),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(332),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(57),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(58),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(59),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(24)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(24)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(24)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(31)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(24)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(38)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(24)_5,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(39)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(24)_6,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(40)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(24)_7,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(44)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(24)_8,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(51)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(333)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(336)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(337)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(334)_3,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(334)_5,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(335)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(335)_7,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(334)_6,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(335)_8,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(60),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(25)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(25)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(37)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(25)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(35)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(338)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(336)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(339)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(335)_9,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(341)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(342)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(343),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(61),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(26)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(26)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(26)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(36)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(26)_4,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(37)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(347)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(333)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(346)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(335)_10,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(345)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(345)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(340)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(344)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(348),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(352),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(62),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(27)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(350)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(341)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(351)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(344)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(353),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(357),
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(63),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(64),
Inside,
Value,
10,
,
,
Outside,
Value,
25,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(28)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(28)_2,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Floor(28)_3,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Roof(32)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(354)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(354)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(337)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(355)_1,
Inside,
Value,
7.69999980926514,
,
,
Outside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(355)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(342)_2,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(356)_1,
Inside,
Value,
7.69999980926514,
,
;

SurfaceProperty:ConvectionCoefficients,
Wall(349)_1,
Inside,
Value,
7.69999980926514,
,
;

ZoneList,
zonelist0,
EG-10,
EG-06;

ZoneList,
zonelist3,
EG-11,
EG-16,
EG-29,
EG-28,
EG-27,
EG-30,
OG-12,
OG-11,
OG-24,
OG-23;

ZoneList,
zonelist4,
EG-12,
EG-13,
EG-17,
EG-14,
EG-01,
EG-32,
EG-15,
EG-21,
EG-22,
EG-31,
EG-26,
OG-07,
OG-10,
OG-09,
OG-08,
OG-17,
OG-18,
OG-01,
OG-22,
DG-04,
DG-06,
DG-02,
DG-03,
DG-01;

ZoneList,
zonelist5,
EG-05,
EG-18,
EG-19,
EG-20,
OG-06,
OG-05,
OG-04,
OG-03,
OG-14,
OG-15,
OG-16;

ZoneList,
zonelist8,
EG-08,
EG-09;

ZoneList,
zonelist9,
EG-02,
EG-23,
EG-24,
OG-20,
OG-19;

ZoneList,
zonelist10,
EG-25,
OG-02,
OG-21;

ZoneList,
zonelist12,
EG-10,
EG-11,
EG-12,
EG-13,
EG-17,
EG-03,
EG-06,
EG-05,
EG-16,
EG-29,
EG-28,
EG-27,
EG-14,
EG-01,
EG-18,
EG-19,
EG-20,
EG-32,
EG-15,
EG-21,
EG-22,
EG-30,
EG-31,
EG-08,
EG-09,
EG-07,
EG-02,
EG-23,
EG-24,
EG-26,
EG-25,
OG-06,
OG-07,
OG-10,
OG-09,
OG-08,
OG-12,
OG-11,
OG-05,
OG-04,
OG-03,
OG-17,
OG-24,
OG-23,
OG-02,
OG-20,
OG-18,
OG-14,
OG-15,
OG-16,
OG-01,
OG-22,
OG-21,
OG-19,
DG-04,
DG-06,
DG-02,
DG-03,
DG-01;

ZoneList,
zonelist13,
EG-10,
EG-11,
EG-12,
EG-13,
EG-17,
EG-06,
EG-05,
EG-16,
EG-29,
EG-28,
EG-27,
EG-14,
EG-01,
EG-18,
EG-19,
EG-20,
EG-32,
EG-15,
EG-21,
EG-22,
EG-30,
EG-31,
EG-09,
EG-07,
EG-02,
EG-23,
EG-24,
EG-26,
EG-25,
OG-06,
OG-07,
OG-10,
OG-09,
OG-08,
OG-12,
OG-11,
OG-05,
OG-04,
OG-03,
OG-17,
OG-24,
OG-23,
OG-02,
OG-20,
OG-18,
OG-14,
OG-15,
OG-16,
OG-01,
OG-22,
OG-21,
OG-19,
DG-04,
DG-06,
DG-02,
DG-03,
DG-01;

ScheduleTypeLimits,
Any Number;

Schedule:Compact,
On,
Any Number,
Through: 12/31,
For: ALLDAYS,
Until: 24:00,
1.000;

Schedule:Compact,
Off,
Any Number,
Through: 12/31,
For: ALLDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
controlDualSetpointSchedule,
Any Number,
Through: 12/31,
For: ALLDAYS,
Until: 24:00,
4.000;

Schedule:Compact,
Heizsollwerttemperatur01,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 5:00,
17.000,
Until: 18:00,
21.000,
Until: 24:00,
17.000,
For: ALLOTHERDAYS,
Until: 24:00,
17.000;

Schedule:Compact,
Kuehlsollwerttemperatur01,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 5:00,
28.000,
Until: 18:00,
24.000,
Until: 24:00,
28.000,
For: ALLOTHERDAYS,
Until: 24:00,
100.000;

Schedule:Compact,
Lichtverfuegbarkeit01,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 7:00,
0.000,
Until: 18:00,
1.000,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Personenbelegung01,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 7:00,
0.000,
Until: 8:00,
0.210,
Until: 9:00,
0.500,
Until: 11:00,
0.710,
Until: 13:00,
0.500,
Until: 16:00,
0.710,
Until: 17:00,
0.500,
Until: 18:00,
0.210,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Geraetebelegung01,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 7:00,
0.000,
Until: 8:00,
0.210,
Until: 9:00,
0.500,
Until: 11:00,
0.710,
Until: 13:00,
0.500,
Until: 16:00,
0.710,
Until: 17:00,
0.500,
Until: 18:00,
0.210,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Lichtverfuegbarkeit05,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 8:00,
0.000,
Until: 15:00,
1.000,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Heizsollwerttemperatur06,
Any Number,
Through: 12/31,
For: SATURDAY WEEKDAYS SUMMERDESIGNDAY,
Until: 6:00,
17.000,
Until: 20:00,
21.000,
Until: 24:00,
17.000,
For: ALLOTHERDAYS,
Until: 24:00,
17.000;

Schedule:Compact,
Kuehlsollwerttemperatur06,
Any Number,
Through: 12/31,
For: SATURDAY WEEKDAYS SUMMERDESIGNDAY,
Until: 6:00,
28.000,
Until: 20:00,
24.000,
Until: 24:00,
28.000,
For: ALLOTHERDAYS,
Until: 24:00,
100.000;

Schedule:Compact,
Lichtverfuegbarkeit06,
Any Number,
Through: 12/31,
For: SATURDAY WEEKDAYS SUMMERDESIGNDAY,
Until: 8:00,
0.000,
Until: 20:00,
1.000,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Personenbelegung06,
Any Number,
Through: 12/31,
For: SATURDAY WEEKDAYS SUMMERDESIGNDAY,
Until: 8:00,
0.000,
Until: 20:00,
0.500,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Heizsollwerttemperatur08,
Any Number,
Through: 12/31,
For: MONDAY TUESDAY WEDNESDAY THURSDAY SUMMERDESIGNDAY,
Until: 6:00,
17.000,
Until: 15:00,
21.000,
Until: 24:00,
17.000,
For: ALLOTHERDAYS,
Until: 24:00,
17.000;

Schedule:Compact,
Kuehlsollwerttemperatur08,
Any Number,
Through: 12/31,
For: MONDAY TUESDAY WEDNESDAY THURSDAY SUMMERDESIGNDAY,
Until: 6:00,
28.000,
Until: 15:00,
24.000,
Until: 24:00,
28.000,
For: ALLOTHERDAYS,
Until: 24:00,
100.000;

Schedule:Compact,
Lichtverfuegbarkeit08,
Any Number,
Through: 12/31,
For: MONDAY TUESDAY WEDNESDAY THURSDAY SUMMERDESIGNDAY,
Until: 8:00,
0.000,
Until: 15:00,
1.000,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Personenbelegung08,
Any Number,
Through: 12/31,
For: MONDAY TUESDAY WEDNESDAY THURSDAY SUMMERDESIGNDAY,
Until: 8:00,
0.000,
Until: 11:00,
0.830,
Until: 12:00,
0.000,
Until: 15:00,
0.830,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Geraetebelegung08,
Any Number,
Through: 12/31,
For: MONDAY TUESDAY WEDNESDAY THURSDAY SUMMERDESIGNDAY,
Until: 8:00,
0.000,
Until: 11:00,
0.830,
Until: 12:00,
0.000,
Until: 15:00,
0.830,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Personenbelegung12,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 8:00,
0.000,
Until: 15:00,
0.430,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Geraetebelegung12,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 8:00,
0.000,
Until: 15:00,
0.710,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Heizsollwerttemperatur14,
Any Number,
Through: 12/31,
For: SATURDAY WEEKDAYS SUMMERDESIGNDAY,
Until: 8:00,
17.000,
Until: 23:00,
21.000,
Until: 24:00,
17.000,
For: ALLOTHERDAYS,
Until: 24:00,
17.000;

Schedule:Compact,
Kuehlsollwerttemperatur14,
Any Number,
Through: 12/31,
For: SATURDAY WEEKDAYS SUMMERDESIGNDAY,
Until: 8:00,
28.000,
Until: 23:00,
24.000,
Until: 24:00,
28.000,
For: ALLOTHERDAYS,
Until: 24:00,
100.000;

Schedule:Compact,
Lichtverfuegbarkeit14,
Any Number,
Through: 12/31,
For: SATURDAY WEEKDAYS SUMMERDESIGNDAY,
Until: 10:00,
0.000,
Until: 23:00,
1.000,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Personenbelegung14,
Any Number,
Through: 12/31,
For: SATURDAY WEEKDAYS SUMMERDESIGNDAY,
Until: 10:00,
0.000,
Until: 14:00,
0.730,
Until: 17:00,
0.150,
Until: 21:00,
0.730,
Until: 23:00,
0.360,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Geraetebelegung14,
Any Number,
Through: 12/31,
For: SATURDAY WEEKDAYS SUMMERDESIGNDAY,
Until: 10:00,
0.000,
Until: 14:00,
0.660,
Until: 17:00,
0.130,
Until: 21:00,
0.660,
Until: 22:00,
0.330,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Personenbelegung15,
Any Number,
Through: 12/31,
For: SATURDAY WEEKDAYS SUMMERDESIGNDAY,
Until: 10:00,
0.000,
Until: 23:00,
0.540,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Geraetebelegung15,
Any Number,
Through: 12/31,
For: SATURDAY WEEKDAYS SUMMERDESIGNDAY,
Until: 10:00,
0.000,
Until: 23:00,
0.460,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Personenbelegung16,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Geraetebelegung16,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Personenbelegung17,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 8:00,
0.000,
Until: 18:00,
0.400,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
Geraetebelegung17,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 8:00,
0.000,
Until: 18:00,
0.400,
Until: 24:00,
0.000,
For: ALLOTHERDAYS,
Until: 24:00,
0.000;

Schedule:Compact,
const60,
Any Number,
Through: 12/31,
For: ALLDAYS,
Until: 24:00,
60.000;

Schedule:Compact,
const70,
Any Number,
Through: 12/31,
For: ALLDAYS,
Until: 24:00,
70.000;

Schedule:Compact,
const80,
Any Number,
Through: 12/31,
For: ALLDAYS,
Until: 24:00,
80.000;

Schedule:Compact,
Heizsollwerttemperatur12,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 6:00,
17.000,
Until: 15:00,
21.000,
Until: 24:00,
17.000,
For: ALLOTHERDAYS,
Until: 24:00,
17.000;

Schedule:Compact,
Kuehlsollwerttemperatur12,
Any Number,
Through: 12/31,
For: WEEKDAYS SUMMERDESIGNDAY,
Until: 6:00,
28.000,
Until: 15:00,
24.000,
Until: 24:00,
28.000,
For: ALLOTHERDAYS,
Until: 24:00,
100.000;

Schedule:Compact,
AirVelocity,
Any Number,
Through: 12/31,
For: ALLDAYS,
Until: 24:00,
0.137;

!- ALL OBJECTS IN CLASS: REPORT

Output:Variable,
*,
Site Diffuse Solar Radiation Rate per Area,
Hourly;

Output:Variable,
*,
Site Direct Solar Radiation Rate per Area,
Hourly;

Output:Variable,
*,
Site Outdoor Air Relative Humidity,
Hourly;

Output:Variable,
*,
Site Outdoor Air Barometric Pressure,
Hourly;

Output:Variable,
*,
Site Outdoor Air Dewpoint Temperature,
Hourly;

Output:Variable,
*,
Site Outdoor Air Drybulb Temperature,
Hourly;

Output:Variable,
*,
Site Solar Altitude Angle,
Hourly;

Output:Variable,
*,
Site Solar Azimuth Angle,
Hourly;

Output:Variable,
*,
Site Wind Direction,
Hourly;

Output:Variable,
*,
Site Wind Speed,
Hourly;

Output:Variable,
*,
Surface Inside Face Conduction Heat Transfer Rate,
Hourly;

Output:Variable,
*,
Surface Outside Face Conduction Heat Transfer Rate,
Hourly;

Output:Variable,
*,
Surface Window Heat Gain Rate,
Hourly;

Output:Variable,
*,
Surface Window Heat Loss Rate,
Hourly;

Output:Variable,
*,
Surface Window Transmitted Solar Radiation Rate,
Hourly;

Output:Variable,
*,
Zone Air Relative Humidity,
Hourly;

Output:Variable,
*,
Zone Electric Equipment Electric Power,
Hourly;

Output:Variable,
*,
Zone Electric Equipment Total Heating Rate,
Hourly;

Output:Variable,
*,
Zone Infiltration Sensible Heat Gain Energy,
Hourly;

Output:Variable,
*,
Zone Infiltration Sensible Heat Loss Energy,
Hourly;

Output:Variable,
*,
Zone Infiltration Total Heat Gain Energy,
Hourly;

Output:Variable,
*,
Zone Infiltration Total Heat Loss Energy,
Hourly;

Output:Variable,
*,
Zone Lights Electric Power,
Hourly;

Output:Variable,
*,
Zone Lights Total Heating Rate,
Hourly;

Output:Variable,
*,
Zone Mean Air Temperature,
Hourly;

Output:Variable,
*,
Zone Mean Radiant Temperature,
Hourly;

Output:Variable,
*,
Zone Operative Temperature,
Hourly;

Output:Variable,
*,
Zone People Latent Gain Rate,
Hourly;

Output:Variable,
*,
Zone People Sensible Heating Rate,
Hourly;

Output:Variable,
*,
Zone Ventilation Sensible Heat Gain Energy,
Hourly;

Output:Variable,
*,
Zone Ventilation Sensible Heat Loss Energy,
Hourly;

Output:Variable,
*,
Zone Ventilation Total Heat Gain Energy,
Hourly;

Output:Variable,
*,
Zone Ventilation Total Heat Loss Energy,
Hourly;

Output:Variable,
*,
People Total Heating Rate,
Hourly;

Output:Variable,
*,
Zone People Total Heating Rate,
Hourly;

Output:Variable,
*,
Zone Ideal Loads Supply Air Total Heating Rate,
Hourly;

Output:Variable,
*,
Zone Ideal Loads Supply Air Total Cooling Rate,
Hourly;

Output:Variable,
*,
Facility Total Electric Demand Power,
Hourly;

Output:Variable,
*,
Facility Total Produced Electric Power,
Hourly;

Output:Variable,
*,
Surface Shading Device Is On Time Fraction,
Hourly;

Output:Variable,
*,
Zone Lights Visible Radiation Heating Rate,
Hourly;

